!-Generator IDFEditor 1.44
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! File generated by DesignBuilder - 4.2.0.054 2017/1/15 - 13:59:46
! Source file: E:\Study\DALITEK\hotel model\DB design\hotel_20.dsb
Version,
    8.1.0.009;               !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    1;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    30;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\CHN_SHANGHAI_HONGQIAO_SWERA.epw
Site:Location,
    Untitled,                !- Name
    31.4,                    !- Latitude {deg}
    121.47,                  !- Longitude {deg}
    8,                       !- Time Zone {hr}
    4;                       !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Summer Design Day in Untitled Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    35.1,                    !- Maximum Dry-Bulb Temperature {C}
    5.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    26.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101277,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    ,                        !- Rain Indicator
    ,                        !- Snow Indicator
    ,                        !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Untitled,  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -2,                      !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -2,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101277,                  !- Barometric Pressure {Pa}
    7.9,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    ,                        !- Rain Indicator
    ,                        !- Snow Indicator
    ,                        !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Untitled,                !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    No,                      !- Use Weather File Rain Indicators
    No,                      !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    18,                      !- May Ground Temperature {C}
    18,                      !- June Ground Temperature {C}
    18,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

!
!
!
! Site:GroundTemperature:BuildingSurface,
!     18,                      !- January Ground Temperature {C}
!     18,                      !- February Ground Temperature {C}
!     18,                      !- March Ground Temperature {C}
!     18,                      !- April Ground Temperature {C}
!     18,                      !- May Ground Temperature {C}
!     18,                      !- June Ground Temperature {C}
!     18,                      !- July Ground Temperature {C}
!     18,                      !- August Ground Temperature {C}
!     18,                      !- September Ground Temperature {C}
!     18,                      !- October Ground Temperature {C}
!     18,                      !- November Ground Temperature {C}
!     18;                      !- December Ground Temperature {C}
Site:GroundTemperature:FCfactorMethod,
    6.43,                    !- January Ground Temperature {C}
    5.49,                    !- February Ground Temperature {C}
    7.16,                    !- March Ground Temperature {C}
    9.78,                    !- April Ground Temperature {C}
    16.63,                   !- May Ground Temperature {C}
    21.92,                   !- June Ground Temperature {C}
    25.48,                   !- July Ground Temperature {C}
    26.57,                   !- August Ground Temperature {C}
    24.72,                   !- September Ground Temperature {C}
    20.61,                   !- October Ground Temperature {C}
    15.13,                   !- November Ground Temperature {C}
    10.04;                   !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,
    14,                      !- January Surface Ground Temperature {C}
    14,                      !- February Surface Ground Temperature {C}
    14,                      !- March Surface Ground Temperature {C}
    14,                      !- April Surface Ground Temperature {C}
    14,                      !- May Surface Ground Temperature {C}
    14,                      !- June Surface Ground Temperature {C}
    14,                      !- July Surface Ground Temperature {C}
    14,                      !- August Surface Ground Temperature {C}
    14,                      !- September Surface Ground Temperature {C}
    14,                      !- October Surface Ground Temperature {C}
    14,                      !- November Surface Ground Temperature {C}
    14;                      !- December Surface Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    14,                      !- January Deep Ground Temperature {C}
    14,                      !- February Deep Ground Temperature {C}
    14,                      !- March Deep Ground Temperature {C}
    14,                      !- April Deep Ground Temperature {C}
    14,                      !- May Deep Ground Temperature {C}
    14,                      !- June Deep Ground Temperature {C}
    14,                      !- July Deep Ground Temperature {C}
    14,                      !- August Deep Ground Temperature {C}
    14,                      !- September Deep Ground Temperature {C}
    14,                      !- October Deep Ground Temperature {C}
    14,                      !- November Deep Ground Temperature {C}
    14;                      !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

! Not limited
ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

!
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
!
ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    On,                      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    Off,                     !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

! Schedule: On
Schedule:Compact,
    InfiltrationSch,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1 ;                      !- Field 4

! Schedule: Hotel_Bed_Equip
Schedule:Compact,
    EuipmentSch,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 17:00,            !- Field 3
    0,                       !- Field 4
    Until: 22:00,            !- Field 5
    .8,                      !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

! Schedule: Hotel_Bed_Light
Schedule:Compact,
    LightingSch,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    .1,                      !- Field 4
    Until: 14:00,            !- Field 5
    .3,                      !- Field 6
    Until: 16:00,            !- Field 7
    .5,                      !- Field 8
    Until: 17:00,            !- Field 9
    .6,                      !- Field 10
    Until: 21:00,            !- Field 11
    .9,                      !- Field 12
    Until: 22:00,            !- Field 13
    .8,                      !- Field 14
    Until: 24:00,            !- Field 15
    .1;                      !- Field 16

Schedule:Compact,
    Clothing Schedule ,      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    90;                      !- Field 4

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    Heating SP Sch,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For:WinterDesignDay,     !- Field 2
    Until: 24:00,            !- Field 3
     20,                     !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 6:00,             !- Field 6
     20,                     !- Field 7
    Until: 22:00,            !- Field 8
     20,                     !- Field 9
    Until: 24:00,            !- Field 10
     20;                     !- Field 11

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    Cooling SP Sch,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:SummerDesignDay,     !- Field 2
    Until: 24:00,            !- Field 3
    24,                      !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 6:00,             !- Field 6
    24,                      !- Field 7
    Until: 22:00,            !- Field 8
    24,                      !- Field 9
    Until: 24:00,            !- Field 10
    24;                      !- Field 11

Schedule:Compact,
    OccupancySch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    HeatAvailSch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 10/31,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    CoolAvailSch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 10/31,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    FanAvailSched,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1 ;                      !- Field 4

Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 12.8,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.8;                    !- Field 4

Schedule:Compact,
    HVACTemplate-Always 12.2,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.2;                    !- Field 4

Schedule:Compact,
    HVACTemplate-Always 82,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    82;                      !- Field 4

Schedule:Compact,
    HVACTemplate-Always 7.22,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    7.22;                    !- Field 4

Schedule:Compact,
    HVACTemplate-Always 29.4,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    29.4;                    !- Field 4

Schedule:Compact,
    ShowerFlowRate,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 6:00,             !- Field 3
    0,                       !- Field 4
    Until: 7:00,             !- Field 5
    .25,                     !- Field 6
    Until: 20:00,            !- Field 7
    0,                       !- Field 8
    Until: 21:00,            !- Field 9
    .25,                     !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    DomesticHWTemperature,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    42;                      !- Field 4

Schedule:Compact,
    ShowerSensibleFrac,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .1;                      !- Field 4

Schedule:Compact,
    ShowerLatentFrac,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .9;                      !- Field 4



!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    Shower:North,            !- Name
    General,                 !- End-Use Subcategory
    0.0000667,               !- Peak Flow Rate {m3/s}
    ShowerFlowRate,          !- Flow Rate Fraction Schedule Name
    DomesticHWTemperature,   !- Target Temperature Schedule Name
    DomesticHWTemperature,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Block2:North,            !- Zone Name
    ShowerSensibleFrac,      !- Sensible Fraction Schedule Name
    ShowerLatentFrac;        !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Shower:South,            !- Name
    General,                 !- End-Use Subcategory
    0.0000667,               !- Peak Flow Rate {m3/s}
    ShowerFlowRate,          !- Flow Rate Fraction Schedule Name
    DomesticHWTemperature,   !- Target Temperature Schedule Name
    DomesticHWTemperature,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Block2:South,            !- Zone Name
    ShowerSensibleFrac,      !- Sensible Fraction Schedule Name
    ShowerLatentFrac;        !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Shower:West,             !- Name
    General,                 !- End-Use Subcategory
    0.0000667,               !- Peak Flow Rate {m3/s}
    ShowerFlowRate,          !- Flow Rate Fraction Schedule Name
    DomesticHWTemperature,   !- Target Temperature Schedule Name
    DomesticHWTemperature,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Block2:West,             !- Zone Name
    ShowerSensibleFrac,      !- Sensible Fraction Schedule Name
    ShowerLatentFrac;        !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Shower:East,             !- Name
    General,                 !- End-Use Subcategory
    0.0000667,               !- Peak Flow Rate {m3/s}
    ShowerFlowRate,          !- Flow Rate Fraction Schedule Name
    DomesticHWTemperature,   !- Target Temperature Schedule Name
    DomesticHWTemperature,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Block2:East,             !- Zone Name
    ShowerSensibleFrac,      !- Sensible Fraction Schedule Name
    ShowerLatentFrac;        !- Latent Fraction Schedule Name
	
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

! Urea Formaldehyde Foam- thickness .1327
Material,
    Urea Formaldehyde Foam_.1327,  !- Name
    Rough,                   !- Roughness
    0.1327,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- thickness .1
Material,
    Cast Concrete_.1,        !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Floor/Roof Screed- thickness .07
Material,
    Floor/Roof Screed_.07,   !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

! Timber Flooring- thickness .03
Material,
    Timber Flooring_.03,     !- Name
    Rough,                   !- Roughness
    0.03,                    !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Cast Concrete (Dense)- thickness .1
Material,
    Cast Concrete (Dense)_.1,!- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Brickwork, Outer Leaf- thickness .1
Material,
    Brickwork Outer Leaf_.1, !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness .0795
Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Name
    Rough,                   !- Roughness
    0.0795,                  !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- thickness .1
Material,
    Concrete Block (Medium)_.1,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness .013
Material,
    Gypsum Plastering_.013,  !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness .025
Material,
    Gypsum Plasterboard_.025,!- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Asphalt- thickness .01
Material,
    Asphalt_.01,             !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! MW Glass Wool (rolls)- thickness .1445
Material,
    MW Glass Wool (rolls)_.1445,  !- Name
    Rough,                   !- Roughness
    0.1445,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- thickness .013
Material,
    Plasterboard_.013,       !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer
! Material Name
! Roughness
! Resistance {M**2K/W}
! Thermal Absorptance
! Solar Absorptance
! Visible Absorptance
Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    1,                       !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    7_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    8_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    9_RVAL_3,                !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    10_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

! Project external glazing
WindowMaterial:SimpleGlazingSystem,
    Simple 1001,             !- Name
    1.9,                     !- U-Factor {W/m2-K}
    0.43,                    !- Solar Heat Gain Coefficient
    0.7;                     !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SHADE ===========

WindowMaterial:Shade,
    Roll Shade,              !- Name
    0.3,                     !- Solar Transmittance {dimensionless}
    0.5,                     !- Solar Reflectance {dimensionless}
    0.3,                     !- Visible Transmittance {dimensionless}
    0.5,                     !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0.05,                    !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.05,                    !- Shade to Glass Distance {m}
    0,                       !- Top Opening Multiplier
    0,                       !- Bottom Opening Multiplier
    0.5,                     !- Left-Side Opening Multiplier
    0.5,                     !- Right-Side Opening Multiplier
    ;                        !- Airflow Permeability {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Project ground floor
Construction,
    Project ground floor,    !- Name
    Urea Formaldehyde Foam_.1327,  !- Outside Layer
    Cast Concrete_.1,        !- Layer 2
    Floor/Roof Screed_.07,   !- Layer 3
    Timber Flooring_.03;     !- Layer 4

! <Previous reversed>
Construction,
    Project ground floor_Rev,!- Name
    Timber Flooring_.03,     !- Outside Layer
    Floor/Roof Screed_.07,   !- Layer 2
    Cast Concrete_.1,        !- Layer 3
    Urea Formaldehyde Foam_.1327;  !- Layer 4

! Project internal floor_Reversed
Construction,
    Project internal floor_Reversed,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>
Construction,
    Project internal floor_Reversed_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! Project wall
Construction,
    Project wall,            !- Name
    Brickwork Outer Leaf_.1, !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Layer 2
    Concrete Block (Medium)_.1,  !- Layer 3
    Gypsum Plastering_.013;  !- Layer 4

! <Previous reversed>
Construction,
    Project wall_Rev,        !- Name
    Gypsum Plastering_.013,  !- Outside Layer
    Concrete Block (Medium)_.1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Layer 3
    Brickwork Outer Leaf_.1; !- Layer 4

! Project partition
Construction,
    Project partition,       !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    7_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! <Previous reversed>
Construction,
    Project partition_Rev,   !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    8_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Project flat roof
Construction,
    Project flat roof,       !- Name
    Asphalt_.01,             !- Outside Layer
    MW Glass Wool (rolls)_.1445,  !- Layer 2
    9_RVAL_3,                !- Layer 3
    Plasterboard_.013;       !- Layer 4

! <Previous reversed>
Construction,
    Project flat roof_Rev,   !- Name
    Plasterboard_.013,       !- Outside Layer
    10_RVAL_2,               !- Layer 2
    MW Glass Wool (rolls)_.1445,  !- Layer 3
    Asphalt_.01;             !- Layer 4

Construction,
    1001,                    !- Name
    Simple 1001;             !- Outside Layer

Construction,
    1001 Shade,              !- Name
    Simple 1001,             !- Outside Layer
    Roll Shade;              !- Layer 2


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! Block 1 - Zone 1
Zone,
    Block1:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    507,                     !- Volume {m3}
    169,                     !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Block 2 - Zone 4
Zone,
    Block2:Zone4,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    48,                      !- Volume {m3}
    16,                      !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Block 2 - North
Zone,
    Block2:North,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    60,                      !- Volume {m3}
    20,                      !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Block 2 - Zone 6
Zone,
    Block2:Zone6,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    48,                      !- Volume {m3}
    16,                      !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Block 2 - West
Zone,
    Block2:West,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    60,                      !- Volume {m3}
    20,                      !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Block 2 - Zone 8
Zone,
    Block2:Zone8,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    75,                      !- Volume {m3}
    25,                      !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Block 2 - East
Zone,
    Block2:East,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    60,                      !- Volume {m3}
    20,                      !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Block 2 - Zone 2
Zone,
    Block2:Zone2,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    48,                      !- Volume {m3}
    16,                      !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Block 2 - South
Zone,
    Block2:South,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    60,                      !- Volume {m3}
    20,                      !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Block 2 - Zone 1
Zone,
    Block2:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    48,                      !- Volume {m3}
    16,                      !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Block 3 - Zone 1
Zone,
    Block3:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    507,                     !- Volume {m3}
    169,                     !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    four zones,              !- Name
    Block2:North,            !- Zone 1 Name
    Block2:West,             !- Zone 2 Name
    Block2:East,             !- Zone 3 Name
    Block2:South;            !- Zone 4 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! Block 1, Zone 1, Ground floor - 169.000 m2 (Ground), Surface Area: 169.000m2
BuildingSurface:Detailed,
    Block1:Zone1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Block1:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.03436011,              !- Vertex 1 X-coordinate {m}
    -13.05204074,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -13.03436011,            !- Vertex 2 X-coordinate {m}
    -13.05204074,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -13.03436011,            !- Vertex 3 X-coordinate {m}
    -.05204074,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -.03436011,              !- Vertex 4 X-coordinate {m}
    -.05204074,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Ceiling - 169.000 m2, Surface Area: 16.0000
BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone4_Floor_0_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.03436011,            !- Vertex 1 X-coordinate {m}
    -4.05204074,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -9.03436011,             !- Vertex 2 X-coordinate {m}
    -4.05204074,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -9.03436011,             !- Vertex 3 X-coordinate {m}
    -.05204074,              !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -13.03436011,            !- Vertex 4 X-coordinate {m}
    -.05204074,              !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Ceiling - 169.000 m2, Surface Area: 16.0000 <Other side>
BuildingSurface:Detailed,
    Block2:Zone4_Floor_0_0_10000,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block2:Zone4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.03436011,             !- Vertex 1 X-coordinate {m}
    -4.05204074,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -13.03436011,            !- Vertex 2 X-coordinate {m}
    -4.05204074,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -13.03436011,            !- Vertex 3 X-coordinate {m}
    -.05204074,              !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -9.03436011,             !- Vertex 4 X-coordinate {m}
    -.05204074,              !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Ceiling - 169.000 m2, Surface Area: 20.0000
BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:North_Floor_0_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.03436011,             !- Vertex 1 X-coordinate {m}
    -4.05204074,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4.03436011,             !- Vertex 2 X-coordinate {m}
    -4.05204074,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -4.03436011,             !- Vertex 3 X-coordinate {m}
    -.05204074,              !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -9.03436011,             !- Vertex 4 X-coordinate {m}
    -.05204074,              !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Ceiling - 169.000 m2, Surface Area: 20.0000 <Other side>
BuildingSurface:Detailed,
    Block2:North_Floor_0_0_10001,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block2:North,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.03436011,             !- Vertex 1 X-coordinate {m}
    -4.05204074,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -9.03436011,             !- Vertex 2 X-coordinate {m}
    -4.05204074,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -9.03436011,             !- Vertex 3 X-coordinate {m}
    -.05204074,              !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -4.03436011,             !- Vertex 4 X-coordinate {m}
    -.05204074,              !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Ceiling - 169.000 m2, Surface Area: 16.0000
BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone6_Floor_0_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.03436011,             !- Vertex 1 X-coordinate {m}
    -4.05204074,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -.03436011,              !- Vertex 2 X-coordinate {m}
    -4.05204074,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -.03436011,              !- Vertex 3 X-coordinate {m}
    -.05204074,              !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -4.03436011,             !- Vertex 4 X-coordinate {m}
    -.05204074,              !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Ceiling - 169.000 m2, Surface Area: 16.0000 <Other side>
BuildingSurface:Detailed,
    Block2:Zone6_Floor_0_0_10002,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block2:Zone6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.03436011,              !- Vertex 1 X-coordinate {m}
    -4.05204074,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4.03436011,             !- Vertex 2 X-coordinate {m}
    -4.05204074,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -4.03436011,             !- Vertex 3 X-coordinate {m}
    -.05204074,              !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -.03436011,              !- Vertex 4 X-coordinate {m}
    -.05204074,              !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Ceiling - 169.000 m2, Surface Area: 20.0000
BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:West_Floor_0_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.03436011,            !- Vertex 1 X-coordinate {m}
    -9.05204074,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -9.03436011,             !- Vertex 2 X-coordinate {m}
    -9.05204074,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -9.03436011,             !- Vertex 3 X-coordinate {m}
    -4.05204074,             !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -13.03436011,            !- Vertex 4 X-coordinate {m}
    -4.05204074,             !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Ceiling - 169.000 m2, Surface Area: 20.0000 <Other side>
BuildingSurface:Detailed,
    Block2:West_Floor_0_0_10003,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block2:West,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.03436011,             !- Vertex 1 X-coordinate {m}
    -9.05204074,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -13.03436011,            !- Vertex 2 X-coordinate {m}
    -9.05204074,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -13.03436011,            !- Vertex 3 X-coordinate {m}
    -4.05204074,             !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -9.03436011,             !- Vertex 4 X-coordinate {m}
    -4.05204074,             !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Ceiling - 169.000 m2, Surface Area: 25.0000
BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone8_Floor_0_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.03436011,             !- Vertex 1 X-coordinate {m}
    -9.05204074,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4.03436011,             !- Vertex 2 X-coordinate {m}
    -9.05204074,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -4.03436011,             !- Vertex 3 X-coordinate {m}
    -4.05204074,             !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -9.03436011,             !- Vertex 4 X-coordinate {m}
    -4.05204074,             !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Ceiling - 169.000 m2, Surface Area: 25.0000 <Other side>
BuildingSurface:Detailed,
    Block2:Zone8_Floor_0_0_10004,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block2:Zone8,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.03436011,             !- Vertex 1 X-coordinate {m}
    -9.05204074,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -9.03436011,             !- Vertex 2 X-coordinate {m}
    -9.05204074,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -9.03436011,             !- Vertex 3 X-coordinate {m}
    -4.05204074,             !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -4.03436011,             !- Vertex 4 X-coordinate {m}
    -4.05204074,             !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Ceiling - 169.000 m2, Surface Area: 20.0000
BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_5_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:East_Floor_0_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.03436011,             !- Vertex 1 X-coordinate {m}
    -9.05204074,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -.03436011,              !- Vertex 2 X-coordinate {m}
    -9.05204074,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -.03436011,              !- Vertex 3 X-coordinate {m}
    -4.05204074,             !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -4.03436011,             !- Vertex 4 X-coordinate {m}
    -4.05204074,             !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Ceiling - 169.000 m2, Surface Area: 20.0000 <Other side>
BuildingSurface:Detailed,
    Block2:East_Floor_0_0_10005,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block2:East,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_5_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.03436011,              !- Vertex 1 X-coordinate {m}
    -9.05204074,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4.03436011,             !- Vertex 2 X-coordinate {m}
    -9.05204074,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -4.03436011,             !- Vertex 3 X-coordinate {m}
    -4.05204074,             !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -.03436011,              !- Vertex 4 X-coordinate {m}
    -4.05204074,             !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Ceiling - 169.000 m2, Surface Area: 16.0000
BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_6_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone2_Floor_0_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.03436011,            !- Vertex 1 X-coordinate {m}
    -13.05204074,            !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -9.03436011,             !- Vertex 2 X-coordinate {m}
    -13.05204074,            !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -9.03436011,             !- Vertex 3 X-coordinate {m}
    -9.05204074,             !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -13.03436011,            !- Vertex 4 X-coordinate {m}
    -9.05204074,             !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Ceiling - 169.000 m2, Surface Area: 16.0000 <Other side>
BuildingSurface:Detailed,
    Block2:Zone2_Floor_0_0_10006,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block2:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_6_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.03436011,             !- Vertex 1 X-coordinate {m}
    -13.05204074,            !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -13.03436011,            !- Vertex 2 X-coordinate {m}
    -13.05204074,            !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -13.03436011,            !- Vertex 3 X-coordinate {m}
    -9.05204074,             !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -9.03436011,             !- Vertex 4 X-coordinate {m}
    -9.05204074,             !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Ceiling - 169.000 m2, Surface Area: 20.0000
BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_7_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:South_Floor_0_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.03436011,             !- Vertex 1 X-coordinate {m}
    -13.05204074,            !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4.03436011,             !- Vertex 2 X-coordinate {m}
    -13.05204074,            !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -4.03436011,             !- Vertex 3 X-coordinate {m}
    -9.05204074,             !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -9.03436011,             !- Vertex 4 X-coordinate {m}
    -9.05204074,             !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Ceiling - 169.000 m2, Surface Area: 20.0000 <Other side>
BuildingSurface:Detailed,
    Block2:South_Floor_0_0_10007,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block2:South,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_7_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.03436011,             !- Vertex 1 X-coordinate {m}
    -13.05204074,            !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -9.03436011,             !- Vertex 2 X-coordinate {m}
    -13.05204074,            !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -9.03436011,             !- Vertex 3 X-coordinate {m}
    -9.05204074,             !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -4.03436011,             !- Vertex 4 X-coordinate {m}
    -9.05204074,             !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Ceiling - 169.000 m2, Surface Area: 16.0000
BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_8_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone1_Floor_0_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.03436011,             !- Vertex 1 X-coordinate {m}
    -13.05204074,            !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -.03436011,              !- Vertex 2 X-coordinate {m}
    -13.05204074,            !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -.03436011,              !- Vertex 3 X-coordinate {m}
    -9.05204074,             !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -4.03436011,             !- Vertex 4 X-coordinate {m}
    -9.05204074,             !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Ceiling - 169.000 m2, Surface Area: 16.0000 <Other side>
BuildingSurface:Detailed,
    Block2:Zone1_Floor_0_0_10008,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_8_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.03436011,              !- Vertex 1 X-coordinate {m}
    -13.05204074,            !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4.03436011,             !- Vertex 2 X-coordinate {m}
    -13.05204074,            !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -4.03436011,             !- Vertex 3 X-coordinate {m}
    -9.05204074,             !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -.03436011,              !- Vertex 4 X-coordinate {m}
    -9.05204074,             !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Wall - 39.000 m2 - 90.0¡ã, Surface Area: 39.000m2
BuildingSurface:Detailed,
    Block1:Zone1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0343601125,            !- Vertex 1 X-coordinate {m}
    -13.05204074,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.0343601125,            !- Vertex 2 X-coordinate {m}
    -.05204074,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.0343601125,            !- Vertex 3 X-coordinate {m}
    -.05204074,              !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -.0343601125,            !- Vertex 4 X-coordinate {m}
    -13.05204074,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Wall - 39.000 m2 - 0.0¡ã, Surface Area: 39.000m2
BuildingSurface:Detailed,
    Block1:Zone1_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -.03436011,              !- Vertex 1 X-coordinate {m}
    -.0520407376,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -13.03436011,            !- Vertex 2 X-coordinate {m}
    -.0520407376,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -13.03436011,            !- Vertex 3 X-coordinate {m}
    -.0520407376,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -.03436011,              !- Vertex 4 X-coordinate {m}
    -.0520407376,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Wall - 39.000 m2 - 270.0¡ã, Surface Area: 39.000m2
BuildingSurface:Detailed,
    Block1:Zone1_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.0343601125,          !- Vertex 1 X-coordinate {m}
    -.05204074,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -13.0343601125,          !- Vertex 2 X-coordinate {m}
    -13.05204074,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -13.0343601125,          !- Vertex 3 X-coordinate {m}
    -13.05204074,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -13.0343601125,          !- Vertex 4 X-coordinate {m}
    -.05204074,              !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Wall - 39.000 m2 - 180.0¡ã, Surface Area: 39.000m2
BuildingSurface:Detailed,
    Block1:Zone1_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.03436011,            !- Vertex 1 X-coordinate {m}
    -13.0520407376,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.03436011,              !- Vertex 2 X-coordinate {m}
    -13.0520407376,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.03436011,              !- Vertex 3 X-coordinate {m}
    -13.0520407376,          !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -13.03436011,            !- Vertex 4 X-coordinate {m}
    -13.0520407376,          !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 4, Ceiling - 16.000 m2, Surface Area: 16.0000
BuildingSurface:Detailed,
    Block2:Zone4_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block2:Zone4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_0_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.03436011,            !- Vertex 1 X-coordinate {m}
    -4.05204074,             !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -9.03436011,             !- Vertex 2 X-coordinate {m}
    -4.05204074,             !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -9.03436011,             !- Vertex 3 X-coordinate {m}
    -.05204074,              !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -13.03436011,            !- Vertex 4 X-coordinate {m}
    -.05204074,              !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 4, Ceiling - 16.000 m2, Surface Area: 16.0000 <Other side>
BuildingSurface:Detailed,
    Block3:Zone1_Floor_0_0_10009,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone4_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.03436011,             !- Vertex 1 X-coordinate {m}
    -4.05204074,             !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -13.03436011,            !- Vertex 2 X-coordinate {m}
    -4.05204074,             !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -13.03436011,            !- Vertex 3 X-coordinate {m}
    -.05204074,              !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -9.03436011,             !- Vertex 4 X-coordinate {m}
    -.05204074,              !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 4, Partition - 12.000 m2 (Block 2, North), Surface Area: 12.0000
BuildingSurface:Detailed,
    Block2:Zone4_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block2:Zone4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:North_Partition_4_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.0343601125,           !- Vertex 1 X-coordinate {m}
    -4.05204074,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -9.0343601125,           !- Vertex 2 X-coordinate {m}
    -.05204074,              !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -9.0343601125,           !- Vertex 3 X-coordinate {m}
    -.05204074,              !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -9.0343601125,           !- Vertex 4 X-coordinate {m}
    -4.05204074,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 4, Partition - 12.000 m2 (Block 2, North), Surface Area: 12.0000 <Other side>
BuildingSurface:Detailed,
    Block2:North_Partition_4_0_10010,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block2:North,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone4_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.0343601125,           !- Vertex 1 X-coordinate {m}
    -.05204074,              !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -9.0343601125,           !- Vertex 2 X-coordinate {m}
    -4.05204074,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -9.0343601125,           !- Vertex 3 X-coordinate {m}
    -4.05204074,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -9.0343601125,           !- Vertex 4 X-coordinate {m}
    -.05204074,              !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 4, Wall - 12.000 m2 - 0.0¡ã, Surface Area: 12.000m2
BuildingSurface:Detailed,
    Block2:Zone4_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block2:Zone4,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.03436011,             !- Vertex 1 X-coordinate {m}
    -.0520407376,            !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -13.03436011,            !- Vertex 2 X-coordinate {m}
    -.0520407376,            !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -13.03436011,            !- Vertex 3 X-coordinate {m}
    -.0520407376,            !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -9.03436011,             !- Vertex 4 X-coordinate {m}
    -.0520407376,            !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 4, Wall - 12.000 m2 - 270.0¡ã, Surface Area: 12.000m2
BuildingSurface:Detailed,
    Block2:Zone4_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block2:Zone4,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.0343601125,          !- Vertex 1 X-coordinate {m}
    -.05204074,              !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -13.0343601125,          !- Vertex 2 X-coordinate {m}
    -4.05204074,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -13.0343601125,          !- Vertex 3 X-coordinate {m}
    -4.05204074,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -13.0343601125,          !- Vertex 4 X-coordinate {m}
    -.05204074,              !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 4, Partition - 12.000 m2 (Block 2, West), Surface Area: 12.0000
BuildingSurface:Detailed,
    Block2:Zone4_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block2:Zone4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:West_Partition_3_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.03436011,            !- Vertex 1 X-coordinate {m}
    -4.0520407376,           !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -9.03436011,             !- Vertex 2 X-coordinate {m}
    -4.0520407376,           !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -9.03436011,             !- Vertex 3 X-coordinate {m}
    -4.0520407376,           !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -13.03436011,            !- Vertex 4 X-coordinate {m}
    -4.0520407376,           !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 4, Partition - 12.000 m2 (Block 2, West), Surface Area: 12.0000 <Other side>
BuildingSurface:Detailed,
    Block2:West_Partition_3_0_10011,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block2:West,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone4_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.03436011,             !- Vertex 1 X-coordinate {m}
    -4.0520407376,           !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -13.03436011,            !- Vertex 2 X-coordinate {m}
    -4.0520407376,           !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -13.03436011,            !- Vertex 3 X-coordinate {m}
    -4.0520407376,           !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -9.03436011,             !- Vertex 4 X-coordinate {m}
    -4.0520407376,           !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, North, Ceiling - 20.000 m2, Surface Area: 20.0000
BuildingSurface:Detailed,
    Block2:North_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block2:North,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_0_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.03436011,             !- Vertex 1 X-coordinate {m}
    -4.05204074,             !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -4.03436011,             !- Vertex 2 X-coordinate {m}
    -4.05204074,             !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -4.03436011,             !- Vertex 3 X-coordinate {m}
    -.05204074,              !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -9.03436011,             !- Vertex 4 X-coordinate {m}
    -.05204074,              !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, North, Ceiling - 20.000 m2, Surface Area: 20.0000 <Other side>
BuildingSurface:Detailed,
    Block3:Zone1_Floor_0_0_10012,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:North_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.03436011,             !- Vertex 1 X-coordinate {m}
    -4.05204074,             !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -9.03436011,             !- Vertex 2 X-coordinate {m}
    -4.05204074,             !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -9.03436011,             !- Vertex 3 X-coordinate {m}
    -.05204074,              !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -4.03436011,             !- Vertex 4 X-coordinate {m}
    -.05204074,              !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, North, Partition - 12.000 m2 (Block 2, Zone 6), Surface Area: 12.0000
BuildingSurface:Detailed,
    Block2:North_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block2:North,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone6_Partition_4_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.0343601125,           !- Vertex 1 X-coordinate {m}
    -4.05204074,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4.0343601125,           !- Vertex 2 X-coordinate {m}
    -.05204074,              !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -4.0343601125,           !- Vertex 3 X-coordinate {m}
    -.05204074,              !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -4.0343601125,           !- Vertex 4 X-coordinate {m}
    -4.05204074,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, North, Partition - 12.000 m2 (Block 2, Zone 6), Surface Area: 12.0000 <Other side>
BuildingSurface:Detailed,
    Block2:Zone6_Partition_4_0_10013,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block2:Zone6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:North_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.0343601125,           !- Vertex 1 X-coordinate {m}
    -.05204074,              !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4.0343601125,           !- Vertex 2 X-coordinate {m}
    -4.05204074,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -4.0343601125,           !- Vertex 3 X-coordinate {m}
    -4.05204074,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -4.0343601125,           !- Vertex 4 X-coordinate {m}
    -.05204074,              !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, North, Wall - 15.000 m2 - 0.0¡ã, Surface Area: 15.000m2
BuildingSurface:Detailed,
    Block2:North_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block2:North,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.03436011,             !- Vertex 1 X-coordinate {m}
    -.0520407376,            !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -9.03436011,             !- Vertex 2 X-coordinate {m}
    -.0520407376,            !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -9.03436011,             !- Vertex 3 X-coordinate {m}
    -.0520407376,            !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -4.03436011,             !- Vertex 4 X-coordinate {m}
    -.0520407376,            !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, North, Partition - 15.000 m2 (Block 2, Zone 8), Surface Area: 15.0000
BuildingSurface:Detailed,
    Block2:North_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block2:North,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone8_Partition_3_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.03436011,             !- Vertex 1 X-coordinate {m}
    -4.0520407376,           !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4.03436011,             !- Vertex 2 X-coordinate {m}
    -4.0520407376,           !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -4.03436011,             !- Vertex 3 X-coordinate {m}
    -4.0520407376,           !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -9.03436011,             !- Vertex 4 X-coordinate {m}
    -4.0520407376,           !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, North, Partition - 15.000 m2 (Block 2, Zone 8), Surface Area: 15.0000 <Other side>
BuildingSurface:Detailed,
    Block2:Zone8_Partition_3_0_10014,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block2:Zone8,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:North_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.03436011,             !- Vertex 1 X-coordinate {m}
    -4.0520407376,           !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -9.03436011,             !- Vertex 2 X-coordinate {m}
    -4.0520407376,           !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -9.03436011,             !- Vertex 3 X-coordinate {m}
    -4.0520407376,           !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -4.03436011,             !- Vertex 4 X-coordinate {m}
    -4.0520407376,           !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 6, Ceiling - 16.000 m2, Surface Area: 16.0000
BuildingSurface:Detailed,
    Block2:Zone6_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block2:Zone6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_0_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.03436011,             !- Vertex 1 X-coordinate {m}
    -4.05204074,             !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -.03436011,              !- Vertex 2 X-coordinate {m}
    -4.05204074,             !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -.03436011,              !- Vertex 3 X-coordinate {m}
    -.05204074,              !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -4.03436011,             !- Vertex 4 X-coordinate {m}
    -.05204074,              !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 6, Ceiling - 16.000 m2, Surface Area: 16.0000 <Other side>
BuildingSurface:Detailed,
    Block3:Zone1_Floor_0_0_10015,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone6_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.03436011,              !- Vertex 1 X-coordinate {m}
    -4.05204074,             !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -4.03436011,             !- Vertex 2 X-coordinate {m}
    -4.05204074,             !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -4.03436011,             !- Vertex 3 X-coordinate {m}
    -.05204074,              !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -.03436011,              !- Vertex 4 X-coordinate {m}
    -.05204074,              !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 6, Wall - 12.000 m2 - 90.0¡ã, Surface Area: 12.000m2
BuildingSurface:Detailed,
    Block2:Zone6_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block2:Zone6,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0343601125,            !- Vertex 1 X-coordinate {m}
    -4.05204074,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -.0343601125,            !- Vertex 2 X-coordinate {m}
    -.05204074,              !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -.0343601125,            !- Vertex 3 X-coordinate {m}
    -.05204074,              !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -.0343601125,            !- Vertex 4 X-coordinate {m}
    -4.05204074,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 6, Wall - 12.000 m2 - 0.0¡ã, Surface Area: 12.000m2
BuildingSurface:Detailed,
    Block2:Zone6_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block2:Zone6,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -.03436011,              !- Vertex 1 X-coordinate {m}
    -.0520407376,            !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4.03436011,             !- Vertex 2 X-coordinate {m}
    -.0520407376,            !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -4.03436011,             !- Vertex 3 X-coordinate {m}
    -.0520407376,            !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -.03436011,              !- Vertex 4 X-coordinate {m}
    -.0520407376,            !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 6, Partition - 12.000 m2 (Block 2, East), Surface Area: 12.0000
BuildingSurface:Detailed,
    Block2:Zone6_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block2:Zone6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:East_Partition_3_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.03436011,             !- Vertex 1 X-coordinate {m}
    -4.0520407376,           !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -.03436011,              !- Vertex 2 X-coordinate {m}
    -4.0520407376,           !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -.03436011,              !- Vertex 3 X-coordinate {m}
    -4.0520407376,           !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -4.03436011,             !- Vertex 4 X-coordinate {m}
    -4.0520407376,           !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 6, Partition - 12.000 m2 (Block 2, East), Surface Area: 12.0000 <Other side>
BuildingSurface:Detailed,
    Block2:East_Partition_3_0_10016,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block2:East,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone6_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.03436011,              !- Vertex 1 X-coordinate {m}
    -4.0520407376,           !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4.03436011,             !- Vertex 2 X-coordinate {m}
    -4.0520407376,           !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -4.03436011,             !- Vertex 3 X-coordinate {m}
    -4.0520407376,           !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -.03436011,              !- Vertex 4 X-coordinate {m}
    -4.0520407376,           !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, West, Ceiling - 20.000 m2, Surface Area: 20.0000
BuildingSurface:Detailed,
    Block2:West_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block2:West,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_0_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.03436011,            !- Vertex 1 X-coordinate {m}
    -9.05204074,             !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -9.03436011,             !- Vertex 2 X-coordinate {m}
    -9.05204074,             !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -9.03436011,             !- Vertex 3 X-coordinate {m}
    -4.05204074,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -13.03436011,            !- Vertex 4 X-coordinate {m}
    -4.05204074,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, West, Ceiling - 20.000 m2, Surface Area: 20.0000 <Other side>
BuildingSurface:Detailed,
    Block3:Zone1_Floor_0_0_10017,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:West_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.03436011,             !- Vertex 1 X-coordinate {m}
    -9.05204074,             !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -13.03436011,            !- Vertex 2 X-coordinate {m}
    -9.05204074,             !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -13.03436011,            !- Vertex 3 X-coordinate {m}
    -4.05204074,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -9.03436011,             !- Vertex 4 X-coordinate {m}
    -4.05204074,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, West, Partition - 15.000 m2 (Block 2, Zone 8), Surface Area: 15.0000
BuildingSurface:Detailed,
    Block2:West_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block2:West,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone8_Partition_4_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.0343601125,           !- Vertex 1 X-coordinate {m}
    -9.05204074,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -9.0343601125,           !- Vertex 2 X-coordinate {m}
    -4.05204074,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -9.0343601125,           !- Vertex 3 X-coordinate {m}
    -4.05204074,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -9.0343601125,           !- Vertex 4 X-coordinate {m}
    -9.05204074,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, West, Partition - 15.000 m2 (Block 2, Zone 8), Surface Area: 15.0000 <Other side>
BuildingSurface:Detailed,
    Block2:Zone8_Partition_4_0_10018,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block2:Zone8,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:West_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.0343601125,           !- Vertex 1 X-coordinate {m}
    -4.05204074,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -9.0343601125,           !- Vertex 2 X-coordinate {m}
    -9.05204074,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -9.0343601125,           !- Vertex 3 X-coordinate {m}
    -9.05204074,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -9.0343601125,           !- Vertex 4 X-coordinate {m}
    -4.05204074,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, West, Wall - 15.000 m2 - 270.0¡ã, Surface Area: 15.000m2
BuildingSurface:Detailed,
    Block2:West_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block2:West,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.0343601125,          !- Vertex 1 X-coordinate {m}
    -4.05204074,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -13.0343601125,          !- Vertex 2 X-coordinate {m}
    -9.05204074,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -13.0343601125,          !- Vertex 3 X-coordinate {m}
    -9.05204074,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -13.0343601125,          !- Vertex 4 X-coordinate {m}
    -4.05204074,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, West, Partition - 12.000 m2 (Block 2, Zone 2), Surface Area: 12.0000
BuildingSurface:Detailed,
    Block2:West_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block2:West,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone2_Partition_3_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.03436011,            !- Vertex 1 X-coordinate {m}
    -9.0520407376,           !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -9.03436011,             !- Vertex 2 X-coordinate {m}
    -9.0520407376,           !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -9.03436011,             !- Vertex 3 X-coordinate {m}
    -9.0520407376,           !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -13.03436011,            !- Vertex 4 X-coordinate {m}
    -9.0520407376,           !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, West, Partition - 12.000 m2 (Block 2, Zone 2), Surface Area: 12.0000 <Other side>
BuildingSurface:Detailed,
    Block2:Zone2_Partition_3_0_10019,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block2:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:West_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.03436011,             !- Vertex 1 X-coordinate {m}
    -9.0520407376,           !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -13.03436011,            !- Vertex 2 X-coordinate {m}
    -9.0520407376,           !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -13.03436011,            !- Vertex 3 X-coordinate {m}
    -9.0520407376,           !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -9.03436011,             !- Vertex 4 X-coordinate {m}
    -9.0520407376,           !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 8, Ceiling - 25.000 m2, Surface Area: 25.0000
BuildingSurface:Detailed,
    Block2:Zone8_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block2:Zone8,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_0_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.03436011,             !- Vertex 1 X-coordinate {m}
    -9.05204074,             !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -4.03436011,             !- Vertex 2 X-coordinate {m}
    -9.05204074,             !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -4.03436011,             !- Vertex 3 X-coordinate {m}
    -4.05204074,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -9.03436011,             !- Vertex 4 X-coordinate {m}
    -4.05204074,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 8, Ceiling - 25.000 m2, Surface Area: 25.0000 <Other side>
BuildingSurface:Detailed,
    Block3:Zone1_Floor_0_0_10020,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone8_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.03436011,             !- Vertex 1 X-coordinate {m}
    -9.05204074,             !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -9.03436011,             !- Vertex 2 X-coordinate {m}
    -9.05204074,             !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -9.03436011,             !- Vertex 3 X-coordinate {m}
    -4.05204074,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -4.03436011,             !- Vertex 4 X-coordinate {m}
    -4.05204074,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 8, Partition - 15.000 m2 (Block 2, East), Surface Area: 15.0000
BuildingSurface:Detailed,
    Block2:Zone8_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block2:Zone8,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:East_Partition_4_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.0343601125,           !- Vertex 1 X-coordinate {m}
    -9.05204074,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4.0343601125,           !- Vertex 2 X-coordinate {m}
    -4.05204074,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -4.0343601125,           !- Vertex 3 X-coordinate {m}
    -4.05204074,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -4.0343601125,           !- Vertex 4 X-coordinate {m}
    -9.05204074,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 8, Partition - 15.000 m2 (Block 2, East), Surface Area: 15.0000 <Other side>
BuildingSurface:Detailed,
    Block2:East_Partition_4_0_10021,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block2:East,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone8_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.0343601125,           !- Vertex 1 X-coordinate {m}
    -4.05204074,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4.0343601125,           !- Vertex 2 X-coordinate {m}
    -9.05204074,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -4.0343601125,           !- Vertex 3 X-coordinate {m}
    -9.05204074,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -4.0343601125,           !- Vertex 4 X-coordinate {m}
    -4.05204074,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 8, Partition - 15.000 m2 (Block 2, South), Surface Area: 15.0000
BuildingSurface:Detailed,
    Block2:Zone8_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block2:Zone8,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:South_Partition_3_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.03436011,             !- Vertex 1 X-coordinate {m}
    -9.0520407376,           !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4.03436011,             !- Vertex 2 X-coordinate {m}
    -9.0520407376,           !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -4.03436011,             !- Vertex 3 X-coordinate {m}
    -9.0520407376,           !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -9.03436011,             !- Vertex 4 X-coordinate {m}
    -9.0520407376,           !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 8, Partition - 15.000 m2 (Block 2, South), Surface Area: 15.0000 <Other side>
BuildingSurface:Detailed,
    Block2:South_Partition_3_0_10022,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block2:South,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone8_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.03436011,             !- Vertex 1 X-coordinate {m}
    -9.0520407376,           !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -9.03436011,             !- Vertex 2 X-coordinate {m}
    -9.0520407376,           !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -9.03436011,             !- Vertex 3 X-coordinate {m}
    -9.0520407376,           !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -4.03436011,             !- Vertex 4 X-coordinate {m}
    -9.0520407376,           !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, East, Ceiling - 20.000 m2, Surface Area: 20.0000
BuildingSurface:Detailed,
    Block2:East_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block2:East,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_0_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.03436011,             !- Vertex 1 X-coordinate {m}
    -9.05204074,             !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -.03436011,              !- Vertex 2 X-coordinate {m}
    -9.05204074,             !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -.03436011,              !- Vertex 3 X-coordinate {m}
    -4.05204074,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -4.03436011,             !- Vertex 4 X-coordinate {m}
    -4.05204074,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, East, Ceiling - 20.000 m2, Surface Area: 20.0000 <Other side>
BuildingSurface:Detailed,
    Block3:Zone1_Floor_0_0_10023,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:East_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.03436011,              !- Vertex 1 X-coordinate {m}
    -9.05204074,             !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -4.03436011,             !- Vertex 2 X-coordinate {m}
    -9.05204074,             !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -4.03436011,             !- Vertex 3 X-coordinate {m}
    -4.05204074,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -.03436011,              !- Vertex 4 X-coordinate {m}
    -4.05204074,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, East, Wall - 15.000 m2 - 90.0¡ã, Surface Area: 15.000m2
BuildingSurface:Detailed,
    Block2:East_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block2:East,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0343601125,            !- Vertex 1 X-coordinate {m}
    -9.05204074,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -.0343601125,            !- Vertex 2 X-coordinate {m}
    -4.05204074,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -.0343601125,            !- Vertex 3 X-coordinate {m}
    -4.05204074,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -.0343601125,            !- Vertex 4 X-coordinate {m}
    -9.05204074,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, East, Partition - 12.000 m2 (Block 2, Zone 1), Surface Area: 12.0000
BuildingSurface:Detailed,
    Block2:East_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block2:East,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone1_Partition_3_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.03436011,             !- Vertex 1 X-coordinate {m}
    -9.0520407376,           !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -.03436011,              !- Vertex 2 X-coordinate {m}
    -9.0520407376,           !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -.03436011,              !- Vertex 3 X-coordinate {m}
    -9.0520407376,           !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -4.03436011,             !- Vertex 4 X-coordinate {m}
    -9.0520407376,           !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, East, Partition - 12.000 m2 (Block 2, Zone 1), Surface Area: 12.0000 <Other side>
BuildingSurface:Detailed,
    Block2:Zone1_Partition_3_0_10024,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block2:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:East_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.03436011,              !- Vertex 1 X-coordinate {m}
    -9.0520407376,           !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4.03436011,             !- Vertex 2 X-coordinate {m}
    -9.0520407376,           !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -4.03436011,             !- Vertex 3 X-coordinate {m}
    -9.0520407376,           !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -.03436011,              !- Vertex 4 X-coordinate {m}
    -9.0520407376,           !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 2, Ceiling - 16.000 m2, Surface Area: 16.0000
BuildingSurface:Detailed,
    Block2:Zone2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block2:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_0_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.03436011,            !- Vertex 1 X-coordinate {m}
    -13.05204074,            !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -9.03436011,             !- Vertex 2 X-coordinate {m}
    -13.05204074,            !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -9.03436011,             !- Vertex 3 X-coordinate {m}
    -9.05204074,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -13.03436011,            !- Vertex 4 X-coordinate {m}
    -9.05204074,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 2, Ceiling - 16.000 m2, Surface Area: 16.0000 <Other side>
BuildingSurface:Detailed,
    Block3:Zone1_Floor_0_0_10025,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.03436011,             !- Vertex 1 X-coordinate {m}
    -13.05204074,            !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -13.03436011,            !- Vertex 2 X-coordinate {m}
    -13.05204074,            !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -13.03436011,            !- Vertex 3 X-coordinate {m}
    -9.05204074,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -9.03436011,             !- Vertex 4 X-coordinate {m}
    -9.05204074,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 2, Partition - 12.000 m2 (Block 2, South), Surface Area: 12.0000
BuildingSurface:Detailed,
    Block2:Zone2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block2:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:South_Partition_4_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.0343601125,           !- Vertex 1 X-coordinate {m}
    -13.05204074,            !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -9.0343601125,           !- Vertex 2 X-coordinate {m}
    -9.05204074,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -9.0343601125,           !- Vertex 3 X-coordinate {m}
    -9.05204074,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -9.0343601125,           !- Vertex 4 X-coordinate {m}
    -13.05204074,            !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 2, Partition - 12.000 m2 (Block 2, South), Surface Area: 12.0000 <Other side>
BuildingSurface:Detailed,
    Block2:South_Partition_4_0_10026,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block2:South,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.0343601125,           !- Vertex 1 X-coordinate {m}
    -9.05204074,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -9.0343601125,           !- Vertex 2 X-coordinate {m}
    -13.05204074,            !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -9.0343601125,           !- Vertex 3 X-coordinate {m}
    -13.05204074,            !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -9.0343601125,           !- Vertex 4 X-coordinate {m}
    -9.05204074,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 2, Wall - 12.000 m2 - 270.0¡ã, Surface Area: 12.000m2
BuildingSurface:Detailed,
    Block2:Zone2_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block2:Zone2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.0343601125,          !- Vertex 1 X-coordinate {m}
    -9.05204074,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -13.0343601125,          !- Vertex 2 X-coordinate {m}
    -13.05204074,            !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -13.0343601125,          !- Vertex 3 X-coordinate {m}
    -13.05204074,            !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -13.0343601125,          !- Vertex 4 X-coordinate {m}
    -9.05204074,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 2, Wall - 12.000 m2 - 180.0¡ã, Surface Area: 12.000m2
BuildingSurface:Detailed,
    Block2:Zone2_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block2:Zone2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.03436011,            !- Vertex 1 X-coordinate {m}
    -13.0520407376,          !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -9.03436011,             !- Vertex 2 X-coordinate {m}
    -13.0520407376,          !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -9.03436011,             !- Vertex 3 X-coordinate {m}
    -13.0520407376,          !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -13.03436011,            !- Vertex 4 X-coordinate {m}
    -13.0520407376,          !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, South, Ceiling - 20.000 m2, Surface Area: 20.0000
BuildingSurface:Detailed,
    Block2:South_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block2:South,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_0_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.03436011,             !- Vertex 1 X-coordinate {m}
    -13.05204074,            !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -4.03436011,             !- Vertex 2 X-coordinate {m}
    -13.05204074,            !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -4.03436011,             !- Vertex 3 X-coordinate {m}
    -9.05204074,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -9.03436011,             !- Vertex 4 X-coordinate {m}
    -9.05204074,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, South, Ceiling - 20.000 m2, Surface Area: 20.0000 <Other side>
BuildingSurface:Detailed,
    Block3:Zone1_Floor_0_0_10027,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:South_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.03436011,             !- Vertex 1 X-coordinate {m}
    -13.05204074,            !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -9.03436011,             !- Vertex 2 X-coordinate {m}
    -13.05204074,            !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -9.03436011,             !- Vertex 3 X-coordinate {m}
    -9.05204074,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -4.03436011,             !- Vertex 4 X-coordinate {m}
    -9.05204074,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, South, Partition - 12.000 m2 (Block 2, Zone 1), Surface Area: 12.0000
BuildingSurface:Detailed,
    Block2:South_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block2:South,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone1_Partition_4_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.0343601125,           !- Vertex 1 X-coordinate {m}
    -13.05204074,            !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4.0343601125,           !- Vertex 2 X-coordinate {m}
    -9.05204074,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -4.0343601125,           !- Vertex 3 X-coordinate {m}
    -9.05204074,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -4.0343601125,           !- Vertex 4 X-coordinate {m}
    -13.05204074,            !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, South, Partition - 12.000 m2 (Block 2, Zone 1), Surface Area: 12.0000 <Other side>
BuildingSurface:Detailed,
    Block2:Zone1_Partition_4_0_10028,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block2:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:South_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.0343601125,           !- Vertex 1 X-coordinate {m}
    -9.05204074,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4.0343601125,           !- Vertex 2 X-coordinate {m}
    -13.05204074,            !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -4.0343601125,           !- Vertex 3 X-coordinate {m}
    -13.05204074,            !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -4.0343601125,           !- Vertex 4 X-coordinate {m}
    -9.05204074,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, South, Wall - 15.000 m2 - 180.0¡ã, Surface Area: 15.000m2
BuildingSurface:Detailed,
    Block2:South_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block2:South,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.03436011,             !- Vertex 1 X-coordinate {m}
    -13.0520407376,          !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4.03436011,             !- Vertex 2 X-coordinate {m}
    -13.0520407376,          !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -4.03436011,             !- Vertex 3 X-coordinate {m}
    -13.0520407376,          !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -9.03436011,             !- Vertex 4 X-coordinate {m}
    -13.0520407376,          !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 1, Ceiling - 16.000 m2, Surface Area: 16.0000
BuildingSurface:Detailed,
    Block2:Zone1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_0_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.03436011,             !- Vertex 1 X-coordinate {m}
    -13.05204074,            !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -.03436011,              !- Vertex 2 X-coordinate {m}
    -13.05204074,            !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -.03436011,              !- Vertex 3 X-coordinate {m}
    -9.05204074,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -4.03436011,             !- Vertex 4 X-coordinate {m}
    -9.05204074,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 1, Ceiling - 16.000 m2, Surface Area: 16.0000 <Other side>
BuildingSurface:Detailed,
    Block3:Zone1_Floor_0_0_10029,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.03436011,              !- Vertex 1 X-coordinate {m}
    -13.05204074,            !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -4.03436011,             !- Vertex 2 X-coordinate {m}
    -13.05204074,            !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -4.03436011,             !- Vertex 3 X-coordinate {m}
    -9.05204074,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -.03436011,              !- Vertex 4 X-coordinate {m}
    -9.05204074,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 1, Wall - 12.000 m2 - 90.0¡ã, Surface Area: 12.000m2
BuildingSurface:Detailed,
    Block2:Zone1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block2:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0343601125,            !- Vertex 1 X-coordinate {m}
    -13.05204074,            !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -.0343601125,            !- Vertex 2 X-coordinate {m}
    -9.05204074,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -.0343601125,            !- Vertex 3 X-coordinate {m}
    -9.05204074,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -.0343601125,            !- Vertex 4 X-coordinate {m}
    -13.05204074,            !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 2, Zone 1, Wall - 12.000 m2 - 180.0¡ã, Surface Area: 12.000m2
BuildingSurface:Detailed,
    Block2:Zone1_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block2:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.03436011,             !- Vertex 1 X-coordinate {m}
    -13.0520407376,          !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -.03436011,              !- Vertex 2 X-coordinate {m}
    -13.0520407376,          !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -.03436011,              !- Vertex 3 X-coordinate {m}
    -13.0520407376,          !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -4.03436011,             !- Vertex 4 X-coordinate {m}
    -13.0520407376,          !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block 3, Zone 1, Roof - 169.000 m2, Surface Area: 169.000m2
BuildingSurface:Detailed,
    Block3:Zone1_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    Block3:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.03436011,            !- Vertex 1 X-coordinate {m}
    -13.05204074,            !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -.03436011,              !- Vertex 2 X-coordinate {m}
    -13.05204074,            !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -.03436011,              !- Vertex 3 X-coordinate {m}
    -.05204074,              !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -13.03436011,            !- Vertex 4 X-coordinate {m}
    -.05204074,              !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Block 3, Zone 1, Wall - 39.000 m2 - 90.0¡ã, Surface Area: 39.000m2
BuildingSurface:Detailed,
    Block3:Zone1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block3:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0343601125,            !- Vertex 1 X-coordinate {m}
    -13.05204074,            !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -.0343601125,            !- Vertex 2 X-coordinate {m}
    -.05204074,              !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -.0343601125,            !- Vertex 3 X-coordinate {m}
    -.05204074,              !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -.0343601125,            !- Vertex 4 X-coordinate {m}
    -13.05204074,            !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Block 3, Zone 1, Wall - 39.000 m2 - 0.0¡ã, Surface Area: 39.000m2
BuildingSurface:Detailed,
    Block3:Zone1_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block3:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -.03436011,              !- Vertex 1 X-coordinate {m}
    -.0520407376,            !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -13.03436011,            !- Vertex 2 X-coordinate {m}
    -.0520407376,            !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -13.03436011,            !- Vertex 3 X-coordinate {m}
    -.0520407376,            !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -.03436011,              !- Vertex 4 X-coordinate {m}
    -.0520407376,            !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Block 3, Zone 1, Wall - 39.000 m2 - 270.0¡ã, Surface Area: 39.000m2
BuildingSurface:Detailed,
    Block3:Zone1_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block3:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.0343601125,          !- Vertex 1 X-coordinate {m}
    -.05204074,              !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -13.0343601125,          !- Vertex 2 X-coordinate {m}
    -13.05204074,            !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -13.0343601125,          !- Vertex 3 X-coordinate {m}
    -13.05204074,            !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -13.0343601125,          !- Vertex 4 X-coordinate {m}
    -.05204074,              !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Block 3, Zone 1, Wall - 39.000 m2 - 180.0¡ã, Surface Area: 39.000m2
BuildingSurface:Detailed,
    Block3:Zone1_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block3:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.03436011,            !- Vertex 1 X-coordinate {m}
    -13.0520407376,          !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -.03436011,              !- Vertex 2 X-coordinate {m}
    -13.0520407376,          !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -.03436011,              !- Vertex 3 X-coordinate {m}
    -13.0520407376,          !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -13.03436011,            !- Vertex 4 X-coordinate {m}
    -13.0520407376,          !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! Window, 5.424m2 X 2
FenestrationSurface:Detailed,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    -.0343601125,            !- Vertex 1 X-coordinate {m}
    -11.70954074,            !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    -.0343601125,            !- Vertex 2 X-coordinate {m}
    -7.88954074,             !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    -.0343601125,            !- Vertex 3 X-coordinate {m}
    -7.88954074,             !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    -.0343601125,            !- Vertex 4 X-coordinate {m}
    -11.70954074,            !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 5.424m2 X 2
FenestrationSurface:Detailed,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.37686011,             !- Vertex 1 X-coordinate {m}
    -.0520407376,            !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    -5.19686011,             !- Vertex 2 X-coordinate {m}
    -.0520407376,            !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    -5.19686011,             !- Vertex 3 X-coordinate {m}
    -.0520407376,            !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    -1.37686011,             !- Vertex 4 X-coordinate {m}
    -.0520407376,            !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 5.424m2 X 2
FenestrationSurface:Detailed,
    Block1:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.0343601125,          !- Vertex 1 X-coordinate {m}
    -1.39454074,             !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    -13.0343601125,          !- Vertex 2 X-coordinate {m}
    -5.21454074,             !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    -13.0343601125,          !- Vertex 3 X-coordinate {m}
    -5.21454074,             !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    -13.0343601125,          !- Vertex 4 X-coordinate {m}
    -1.39454074,             !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 5.424m2 X 2
FenestrationSurface:Detailed,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.69186011,            !- Vertex 1 X-coordinate {m}
    -13.0520407376,          !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    -7.87186011,             !- Vertex 2 X-coordinate {m}
    -13.0520407376,          !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    -7.87186011,             !- Vertex 3 X-coordinate {m}
    -13.0520407376,          !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    -11.69186011,            !- Vertex 4 X-coordinate {m}
    -13.0520407376,          !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 6.000m2
FenestrationSurface:Detailed,
    Block2:Zone4_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone4_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -9.08936011,             !- Vertex 1 X-coordinate {m}
    -.0520407376,            !- Vertex 1 Y-coordinate {m}
    3.8,                     !- Vertex 1 Z-coordinate {m}
    -12.97936011,            !- Vertex 2 X-coordinate {m}
    -.0520407376,            !- Vertex 2 Y-coordinate {m}
    3.8,                     !- Vertex 2 Z-coordinate {m}
    -12.97936011,            !- Vertex 3 X-coordinate {m}
    -.0520407376,            !- Vertex 3 Y-coordinate {m}
    5.3424164524,            !- Vertex 3 Z-coordinate {m}
    -9.08936011,             !- Vertex 4 X-coordinate {m}
    -.0520407376,            !- Vertex 4 Y-coordinate {m}
    5.3424164524;            !- Vertex 4 Z-coordinate {m}

! Window, 6.000m2
FenestrationSurface:Detailed,
    Block2:Zone4_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone4_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.0343601125,          !- Vertex 1 X-coordinate {m}
    -.10704074,              !- Vertex 1 Y-coordinate {m}
    3.8,                     !- Vertex 1 Z-coordinate {m}
    -13.0343601125,          !- Vertex 2 X-coordinate {m}
    -3.99704074,             !- Vertex 2 Y-coordinate {m}
    3.8,                     !- Vertex 2 Z-coordinate {m}
    -13.0343601125,          !- Vertex 3 X-coordinate {m}
    -3.99704074,             !- Vertex 3 Y-coordinate {m}
    5.3424164524,            !- Vertex 3 Z-coordinate {m}
    -13.0343601125,          !- Vertex 4 X-coordinate {m}
    -.10704074,              !- Vertex 4 Y-coordinate {m}
    5.3424164524;            !- Vertex 4 Z-coordinate {m}

! Window, 7.500m2
FenestrationSurface:Detailed,
    Block2:North_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:North_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.08936011,             !- Vertex 1 X-coordinate {m}
    -.0520407376,            !- Vertex 1 Y-coordinate {m}
    3.8,                     !- Vertex 1 Z-coordinate {m}
    -8.97936011,             !- Vertex 2 X-coordinate {m}
    -.0520407376,            !- Vertex 2 Y-coordinate {m}
    3.8,                     !- Vertex 2 Z-coordinate {m}
    -8.97936011,             !- Vertex 3 X-coordinate {m}
    -.0520407376,            !- Vertex 3 Y-coordinate {m}
    5.3337423313,            !- Vertex 3 Z-coordinate {m}
    -4.08936011,             !- Vertex 4 X-coordinate {m}
    -.0520407376,            !- Vertex 4 Y-coordinate {m}
    5.3337423313;            !- Vertex 4 Z-coordinate {m}

! Window, 6.000m2
FenestrationSurface:Detailed,
    Block2:Zone6_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone6_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.0343601125,            !- Vertex 1 X-coordinate {m}
    -3.99704074,             !- Vertex 1 Y-coordinate {m}
    3.8,                     !- Vertex 1 Z-coordinate {m}
    -.0343601125,            !- Vertex 2 X-coordinate {m}
    -.10704074,              !- Vertex 2 Y-coordinate {m}
    3.8,                     !- Vertex 2 Z-coordinate {m}
    -.0343601125,            !- Vertex 3 X-coordinate {m}
    -.10704074,              !- Vertex 3 Y-coordinate {m}
    5.3424164524,            !- Vertex 3 Z-coordinate {m}
    -.0343601125,            !- Vertex 4 X-coordinate {m}
    -3.99704074,             !- Vertex 4 Y-coordinate {m}
    5.3424164524;            !- Vertex 4 Z-coordinate {m}

! Window, 6.000m2
FenestrationSurface:Detailed,
    Block2:Zone6_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone6_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.08936011,              !- Vertex 1 X-coordinate {m}
    -.0520407376,            !- Vertex 1 Y-coordinate {m}
    3.8,                     !- Vertex 1 Z-coordinate {m}
    -3.97936011,             !- Vertex 2 X-coordinate {m}
    -.0520407376,            !- Vertex 2 Y-coordinate {m}
    3.8,                     !- Vertex 2 Z-coordinate {m}
    -3.97936011,             !- Vertex 3 X-coordinate {m}
    -.0520407376,            !- Vertex 3 Y-coordinate {m}
    5.3424164524,            !- Vertex 3 Z-coordinate {m}
    -.08936011,              !- Vertex 4 X-coordinate {m}
    -.0520407376,            !- Vertex 4 Y-coordinate {m}
    5.3424164524;            !- Vertex 4 Z-coordinate {m}

! Window, 7.500m2
FenestrationSurface:Detailed,
    Block2:West_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:West_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.0343601125,          !- Vertex 1 X-coordinate {m}
    -4.10704074,             !- Vertex 1 Y-coordinate {m}
    3.8,                     !- Vertex 1 Z-coordinate {m}
    -13.0343601125,          !- Vertex 2 X-coordinate {m}
    -8.99704074,             !- Vertex 2 Y-coordinate {m}
    3.8,                     !- Vertex 2 Z-coordinate {m}
    -13.0343601125,          !- Vertex 3 X-coordinate {m}
    -8.99704074,             !- Vertex 3 Y-coordinate {m}
    5.3337423313,            !- Vertex 3 Z-coordinate {m}
    -13.0343601125,          !- Vertex 4 X-coordinate {m}
    -4.10704074,             !- Vertex 4 Y-coordinate {m}
    5.3337423313;            !- Vertex 4 Z-coordinate {m}

! Window, 7.500m2
FenestrationSurface:Detailed,
    Block2:East_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:East_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.0343601125,            !- Vertex 1 X-coordinate {m}
    -8.99704074,             !- Vertex 1 Y-coordinate {m}
    3.8,                     !- Vertex 1 Z-coordinate {m}
    -.0343601125,            !- Vertex 2 X-coordinate {m}
    -4.10704074,             !- Vertex 2 Y-coordinate {m}
    3.8,                     !- Vertex 2 Z-coordinate {m}
    -.0343601125,            !- Vertex 3 X-coordinate {m}
    -4.10704074,             !- Vertex 3 Y-coordinate {m}
    5.3337423313,            !- Vertex 3 Z-coordinate {m}
    -.0343601125,            !- Vertex 4 X-coordinate {m}
    -8.99704074,             !- Vertex 4 Y-coordinate {m}
    5.3337423313;            !- Vertex 4 Z-coordinate {m}

! Window, 6.000m2
FenestrationSurface:Detailed,
    Block2:Zone2_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone2_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.0343601125,          !- Vertex 1 X-coordinate {m}
    -9.10704074,             !- Vertex 1 Y-coordinate {m}
    3.8,                     !- Vertex 1 Z-coordinate {m}
    -13.0343601125,          !- Vertex 2 X-coordinate {m}
    -12.99704074,            !- Vertex 2 Y-coordinate {m}
    3.8,                     !- Vertex 2 Z-coordinate {m}
    -13.0343601125,          !- Vertex 3 X-coordinate {m}
    -12.99704074,            !- Vertex 3 Y-coordinate {m}
    5.3424164524,            !- Vertex 3 Z-coordinate {m}
    -13.0343601125,          !- Vertex 4 X-coordinate {m}
    -9.10704074,             !- Vertex 4 Y-coordinate {m}
    5.3424164524;            !- Vertex 4 Z-coordinate {m}

! Window, 6.000m2
FenestrationSurface:Detailed,
    Block2:Zone2_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone2_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -12.97936011,            !- Vertex 1 X-coordinate {m}
    -13.0520407376,          !- Vertex 1 Y-coordinate {m}
    3.8,                     !- Vertex 1 Z-coordinate {m}
    -9.08936011,             !- Vertex 2 X-coordinate {m}
    -13.0520407376,          !- Vertex 2 Y-coordinate {m}
    3.8,                     !- Vertex 2 Z-coordinate {m}
    -9.08936011,             !- Vertex 3 X-coordinate {m}
    -13.0520407376,          !- Vertex 3 Y-coordinate {m}
    5.3424164524,            !- Vertex 3 Z-coordinate {m}
    -12.97936011,            !- Vertex 4 X-coordinate {m}
    -13.0520407376,          !- Vertex 4 Y-coordinate {m}
    5.3424164524;            !- Vertex 4 Z-coordinate {m}

! Window, 7.500m2
FenestrationSurface:Detailed,
    Block2:South_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:South_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.97936011,             !- Vertex 1 X-coordinate {m}
    -13.0520407376,          !- Vertex 1 Y-coordinate {m}
    3.8,                     !- Vertex 1 Z-coordinate {m}
    -4.08936011,             !- Vertex 2 X-coordinate {m}
    -13.0520407376,          !- Vertex 2 Y-coordinate {m}
    3.8,                     !- Vertex 2 Z-coordinate {m}
    -4.08936011,             !- Vertex 3 X-coordinate {m}
    -13.0520407376,          !- Vertex 3 Y-coordinate {m}
    5.3337423313,            !- Vertex 3 Z-coordinate {m}
    -8.97936011,             !- Vertex 4 X-coordinate {m}
    -13.0520407376,          !- Vertex 4 Y-coordinate {m}
    5.3337423313;            !- Vertex 4 Z-coordinate {m}

! Window, 6.000m2
FenestrationSurface:Detailed,
    Block2:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.0343601125,            !- Vertex 1 X-coordinate {m}
    -12.99704074,            !- Vertex 1 Y-coordinate {m}
    3.8,                     !- Vertex 1 Z-coordinate {m}
    -.0343601125,            !- Vertex 2 X-coordinate {m}
    -9.10704074,             !- Vertex 2 Y-coordinate {m}
    3.8,                     !- Vertex 2 Z-coordinate {m}
    -.0343601125,            !- Vertex 3 X-coordinate {m}
    -9.10704074,             !- Vertex 3 Y-coordinate {m}
    5.3424164524,            !- Vertex 3 Z-coordinate {m}
    -.0343601125,            !- Vertex 4 X-coordinate {m}
    -12.99704074,            !- Vertex 4 Y-coordinate {m}
    5.3424164524;            !- Vertex 4 Z-coordinate {m}

! Window, 6.000m2
FenestrationSurface:Detailed,
    Block2:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone1_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.97936011,             !- Vertex 1 X-coordinate {m}
    -13.0520407376,          !- Vertex 1 Y-coordinate {m}
    3.8,                     !- Vertex 1 Z-coordinate {m}
    -.08936011,              !- Vertex 2 X-coordinate {m}
    -13.0520407376,          !- Vertex 2 Y-coordinate {m}
    3.8,                     !- Vertex 2 Z-coordinate {m}
    -.08936011,              !- Vertex 3 X-coordinate {m}
    -13.0520407376,          !- Vertex 3 Y-coordinate {m}
    5.3424164524,            !- Vertex 3 Z-coordinate {m}
    -3.97936011,             !- Vertex 4 X-coordinate {m}
    -13.0520407376,          !- Vertex 4 Y-coordinate {m}
    5.3424164524;            !- Vertex 4 Z-coordinate {m}

! Window, 5.424m2 X 2
FenestrationSurface:Detailed,
    Block3:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    -.0343601125,            !- Vertex 1 X-coordinate {m}
    -11.70954074,            !- Vertex 1 Y-coordinate {m}
    6.84,                    !- Vertex 1 Z-coordinate {m}
    -.0343601125,            !- Vertex 2 X-coordinate {m}
    -7.88954074,             !- Vertex 2 Y-coordinate {m}
    6.84,                    !- Vertex 2 Z-coordinate {m}
    -.0343601125,            !- Vertex 3 X-coordinate {m}
    -7.88954074,             !- Vertex 3 Y-coordinate {m}
    8.26,                    !- Vertex 3 Z-coordinate {m}
    -.0343601125,            !- Vertex 4 X-coordinate {m}
    -11.70954074,            !- Vertex 4 Y-coordinate {m}
    8.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 5.424m2 X 2
FenestrationSurface:Detailed,
    Block3:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.37686011,             !- Vertex 1 X-coordinate {m}
    -.0520407376,            !- Vertex 1 Y-coordinate {m}
    6.84,                    !- Vertex 1 Z-coordinate {m}
    -5.19686011,             !- Vertex 2 X-coordinate {m}
    -.0520407376,            !- Vertex 2 Y-coordinate {m}
    6.84,                    !- Vertex 2 Z-coordinate {m}
    -5.19686011,             !- Vertex 3 X-coordinate {m}
    -.0520407376,            !- Vertex 3 Y-coordinate {m}
    8.26,                    !- Vertex 3 Z-coordinate {m}
    -1.37686011,             !- Vertex 4 X-coordinate {m}
    -.0520407376,            !- Vertex 4 Y-coordinate {m}
    8.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 5.424m2 X 2
FenestrationSurface:Detailed,
    Block3:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.0343601125,          !- Vertex 1 X-coordinate {m}
    -1.39454074,             !- Vertex 1 Y-coordinate {m}
    6.84,                    !- Vertex 1 Z-coordinate {m}
    -13.0343601125,          !- Vertex 2 X-coordinate {m}
    -5.21454074,             !- Vertex 2 Y-coordinate {m}
    6.84,                    !- Vertex 2 Z-coordinate {m}
    -13.0343601125,          !- Vertex 3 X-coordinate {m}
    -5.21454074,             !- Vertex 3 Y-coordinate {m}
    8.26,                    !- Vertex 3 Z-coordinate {m}
    -13.0343601125,          !- Vertex 4 X-coordinate {m}
    -1.39454074,             !- Vertex 4 Y-coordinate {m}
    8.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 5.424m2 X 2
FenestrationSurface:Detailed,
    Block3:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.69186011,            !- Vertex 1 X-coordinate {m}
    -13.0520407376,          !- Vertex 1 Y-coordinate {m}
    6.84,                    !- Vertex 1 Z-coordinate {m}
    -7.87186011,             !- Vertex 2 X-coordinate {m}
    -13.0520407376,          !- Vertex 2 Y-coordinate {m}
    6.84,                    !- Vertex 2 Z-coordinate {m}
    -7.87186011,             !- Vertex 3 X-coordinate {m}
    -13.0520407376,          !- Vertex 3 Y-coordinate {m}
    8.26,                    !- Vertex 3 Z-coordinate {m}
    -11.69186011,            !- Vertex 4 X-coordinate {m}
    -13.0520407376,          !- Vertex 4 Y-coordinate {m}
    8.26;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.040,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People ,                 !- Name
    four zones,              !- Zone or ZoneList Name
    OccupancySch,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    General lighting,        !- Name
    four zones,              !- Zone or ZoneList Name
    LightingSch,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:Zone1#GeneralLights;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

! Equipment 1
ElectricEquipment,
    Equipment 1,             !- Name
    four zones,              !- Zone or ZoneList Name
    EuipmentSch,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#Block3:Zone1#05;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Infiltration,            !- Name
    four zones,              !- Zone or ZoneList Name
    InfiltrationSch,         !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.1,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ DSOA Block1:Zone1,    !- Name
    Flow/Person,             !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Block2:Zone4,    !- Name
    Flow/Person,             !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Block2:Zone6,    !- Name
    Flow/Person,             !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Block2:Zone8,    !- Name
    Flow/Person,             !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Block2:Zone2,    !- Name
    Flow/Person,             !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Block2:Zone1,    !- Name
    Flow/Person,             !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Block3:Zone1,    !- Name
    Flow/Person,             !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Block2:North,    !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0139,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Block2:West,     !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0139,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Block2:East,     !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0139,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Block2:South,    !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0139,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Block1:Zone1,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Block2:Zone4,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Block2:Zone6,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Block2:Zone8,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Block2:Zone2,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Block2:Zone1,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Block3:Zone1,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Block2:North,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Block2:West,    !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Block2:East,    !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Block2:South,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

!
!
!
! HVACTemplate:Thermostat,
!     zone control,            !- Name
!     Heating SP Sch,          !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Cooling SP Sch,          !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
!
!
! HVACTemplate:Zone:FanCoil,
!     Block1:Zone1,            !- Zone Name
!     zone control,            !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     CoolAvailSch,            !- Cooling Coil Availability Schedule Name
!     14,                      !- Cooling Coil Design Setpoint {C}
!     HotWater,                !- Heating Coil Type
!     HeatAvailSch,            !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Coil Design Setpoint {C}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Capacity Control Method
!     0.33,                    !- Low Speed Supply Air Flow Ratio
!     0.66,                    !- Medium Speed Supply Air Flow Ratio
!     ,                        !- Outdoor Air Schedule Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:FanCoil,
!     Block2:Zone4,            !- Zone Name
!     zone control,            !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     CoolAvailSch,            !- Cooling Coil Availability Schedule Name
!     14,                      !- Cooling Coil Design Setpoint {C}
!     HotWater,                !- Heating Coil Type
!     HeatAvailSch,            !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Coil Design Setpoint {C}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Capacity Control Method
!     0.33,                    !- Low Speed Supply Air Flow Ratio
!     0.66,                    !- Medium Speed Supply Air Flow Ratio
!     ,                        !- Outdoor Air Schedule Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:FanCoil,
!     Block2:Zone6,            !- Zone Name
!     zone control,            !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     CoolAvailSch,            !- Cooling Coil Availability Schedule Name
!     14,                      !- Cooling Coil Design Setpoint {C}
!     HotWater,                !- Heating Coil Type
!     HeatAvailSch,            !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Coil Design Setpoint {C}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Capacity Control Method
!     0.33,                    !- Low Speed Supply Air Flow Ratio
!     0.66,                    !- Medium Speed Supply Air Flow Ratio
!     ,                        !- Outdoor Air Schedule Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:FanCoil,
!     Block2:Zone8,            !- Zone Name
!     zone control,            !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     CoolAvailSch,            !- Cooling Coil Availability Schedule Name
!     14,                      !- Cooling Coil Design Setpoint {C}
!     HotWater,                !- Heating Coil Type
!     HeatAvailSch,            !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Coil Design Setpoint {C}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Capacity Control Method
!     0.33,                    !- Low Speed Supply Air Flow Ratio
!     0.66,                    !- Medium Speed Supply Air Flow Ratio
!     ,                        !- Outdoor Air Schedule Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:FanCoil,
!     Block2:Zone2,            !- Zone Name
!     zone control,            !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     CoolAvailSch,            !- Cooling Coil Availability Schedule Name
!     14,                      !- Cooling Coil Design Setpoint {C}
!     HotWater,                !- Heating Coil Type
!     HeatAvailSch,            !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Coil Design Setpoint {C}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Capacity Control Method
!     0.33,                    !- Low Speed Supply Air Flow Ratio
!     0.66,                    !- Medium Speed Supply Air Flow Ratio
!     ,                        !- Outdoor Air Schedule Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:FanCoil,
!     Block2:Zone1,            !- Zone Name
!     zone control,            !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     CoolAvailSch,            !- Cooling Coil Availability Schedule Name
!     14,                      !- Cooling Coil Design Setpoint {C}
!     HotWater,                !- Heating Coil Type
!     HeatAvailSch,            !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Coil Design Setpoint {C}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Capacity Control Method
!     0.33,                    !- Low Speed Supply Air Flow Ratio
!     0.66,                    !- Medium Speed Supply Air Flow Ratio
!     ,                        !- Outdoor Air Schedule Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:FanCoil,
!     Block3:Zone1,            !- Zone Name
!     zone control,            !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     CoolAvailSch,            !- Cooling Coil Availability Schedule Name
!     14,                      !- Cooling Coil Design Setpoint {C}
!     HotWater,                !- Heating Coil Type
!     HeatAvailSch,            !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Coil Design Setpoint {C}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Capacity Control Method
!     0.33,                    !- Low Speed Supply Air Flow Ratio
!     0.66,                    !- Medium Speed Supply Air Flow Ratio
!     ,                        !- Outdoor Air Schedule Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:FanCoil,
!     Block2:North,            !- Zone Name
!     zone control,            !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.0139,                  !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     CoolAvailSch,            !- Cooling Coil Availability Schedule Name
!     14,                      !- Cooling Coil Design Setpoint {C}
!     HotWater,                !- Heating Coil Type
!     HeatAvailSch,            !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Coil Design Setpoint {C}
!     DOAS system,             !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Capacity Control Method
!     0.33,                    !- Low Speed Supply Air Flow Ratio
!     0.66,                    !- Medium Speed Supply Air Flow Ratio
!     ,                        !- Outdoor Air Schedule Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:FanCoil,
!     Block2:West,             !- Zone Name
!     zone control,            !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.0139,                  !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     CoolAvailSch,            !- Cooling Coil Availability Schedule Name
!     14,                      !- Cooling Coil Design Setpoint {C}
!     HotWater,                !- Heating Coil Type
!     HeatAvailSch,            !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Coil Design Setpoint {C}
!     DOAS system,             !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Capacity Control Method
!     0.33,                    !- Low Speed Supply Air Flow Ratio
!     0.66,                    !- Medium Speed Supply Air Flow Ratio
!     ,                        !- Outdoor Air Schedule Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:FanCoil,
!     Block2:East,             !- Zone Name
!     zone control,            !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.0139,                  !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     CoolAvailSch,            !- Cooling Coil Availability Schedule Name
!     14,                      !- Cooling Coil Design Setpoint {C}
!     HotWater,                !- Heating Coil Type
!     HeatAvailSch,            !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Coil Design Setpoint {C}
!     DOAS system,             !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Capacity Control Method
!     0.33,                    !- Low Speed Supply Air Flow Ratio
!     0.66,                    !- Medium Speed Supply Air Flow Ratio
!     ,                        !- Outdoor Air Schedule Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:FanCoil,
!     Block2:South,            !- Zone Name
!     zone control,            !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.0139,                  !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     CoolAvailSch,            !- Cooling Coil Availability Schedule Name
!     14,                      !- Cooling Coil Design Setpoint {C}
!     HotWater,                !- Heating Coil Type
!     HeatAvailSch,            !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Coil Design Setpoint {C}
!     DOAS system,             !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Capacity Control Method
!     0.33,                    !- Low Speed Supply Air Flow Ratio
!     0.66,                    !- Medium Speed Supply Air Flow Ratio
!     ,                        !- Outdoor Air Schedule Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
!
!
! HVACTemplate:System:DedicatedOutdoorAir,
!     DOAS system,             !- Name
!     FanAvailSched,           !- System Availability Schedule Name
!     DirectIntoZone,          !- Air Outlet Type
!     autosize,                !- Supply Fan Flow Rate {m3/s}
!     0.7,                     !- Supply Fan Total Efficiency
!     1000,                    !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     DrawThrough,             !- Supply Fan Placement
!     ChilledWater,            !- Cooling Coil Type
!     FanAvailSched,           !- Cooling Coil Availability Schedule Name
!     FixedSetpoint,           !- Cooling Coil Setpoint Control Type
!     12.8,                    !- Cooling Coil Design Setpoint {C}
!     ,                        !- Cooling Coil Setpoint Schedule Name
!     15.6,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C}
!     15.6,                    !- Cooling Coil Reset Outdoor Dry-Bulb Low {C}
!     12.8,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C}
!     23.3,                    !- Cooling Coil Reset Outdoor Dry-Bulb High {C}
!     autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- DX Cooling Coil Gross Rated COP {W/W}
!     HotWater,                !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     FixedSetpoint,           !- Heating Coil Setpoint Control Type
!     12.2,                    !- Heating Coil Design Setpoint {C}
!     ,                        !- Heating Coil Setpoint Schedule Name
!     15,                      !- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C}
!     7.8,                     !- Heating Coil Reset Outdoor Dry-Bulb Low {C}
!     12.2,                    !- Heating Coil Setpoint at Outdoor Dry-Bulb High {C}
!     12.2,                    !- Heating Coil Reset Outdoor Dry-Bulb High {C}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Heat Recovery Sensible Effectiveness
!     0.65,                    !- Heat Recovery Latent Effectiveness
!     Plate,                   !- Heat Recovery Heat Exchanger Type
!     None,                    !- Heat Recovery Frost Control Type
!     None,                    !- Dehumidification Control Type
!     0.00924,                 !- Dehumidification Setpoint {kgWater/kgDryAir}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     0.003,                   !- Humidifier Constant Setpoint {kgWater/kgDryAir}
!     ,                        !- Dehumidification Setpoint Schedule Name
!     ;                        !- Humidifier Setpoint Schedule Name
!
!
!
! HVACTemplate:Plant:ChilledWaterLoop,
!     cooling loop,            !- Name
!     FanAvailSched,           !- Pump Schedule Name
!     Intermittent,            !- Pump Control Type
!     Default,                 !- Chiller Plant Operation Scheme Type
!     ,                        !- Chiller Plant Equipment Operation Schemes Name
!     ,                        !- Chilled Water Setpoint Schedule Name
!     7.22,                    !- Chilled Water Design Setpoint {C}
!     ConstantPrimaryNoSecondary,  !- Chilled Water Pump Configuration
!     179352,                  !- Primary Chilled Water Pump Rated Head {Pa}
!     179352,                  !- Secondary Chilled Water Pump Rated Head {Pa}
!     Default,                 !- Condenser Plant Operation Scheme Type
!     ,                        !- Condenser Equipment Operation Schemes Name
!     SpecifiedSetpoint,       !- Condenser Water Temperature Control Type
!     ,                        !- Condenser Water Setpoint Schedule Name
!     29.4,                    !- Condenser Water Design Setpoint {C}
!     179352,                  !- Condenser Water Pump Rated Head {Pa}
!     None,                    !- Chilled Water Setpoint Reset Type
!     12.2,                    !- Chilled Water Setpoint at Outdoor Dry-Bulb Low {C}
!     15.6,                    !- Chilled Water Reset Outdoor Dry-Bulb Low {C}
!     6.7,                     !- Chilled Water Setpoint at Outdoor Dry-Bulb High {C}
!     26.7,                    !- Chilled Water Reset Outdoor Dry-Bulb High {C}
!     SinglePump,              !- Chilled Water Primary Pump Type
!     SinglePump,              !- Chilled Water Secondary Pump Type
!     SinglePump,              !- Condenser Water Pump Type
!     Yes,                     !- Chilled Water Supply Side Bypass Pipe
!     Yes,                     !- Chilled Water Demand Side Bypass Pipe
!     Yes,                     !- Condenser Water Supply Side Bypass Pipe
!     Yes,                     !- Condenser Water Demand Side Bypass Pipe
!     Water,                   !- Fluid Type
!     6.67,                    !- Loop Design Delta Temperature {deltaC}
!     ,                        !- Minimum Outdoor Dry Bulb Temperature {C}
!     Sequential,              !- Chilled Water Load Distribution Scheme
!     Sequential;              !- Condenser Water Load Distribution Scheme
!
!
!
! HVACTemplate:Plant:Chiller,
!     Chiller,                 !- Name
!     ElectricCentrifugalChiller,  !- Chiller Type
!     autosize,                !- Capacity {W}
!     4.5,                     !- Nominal COP {W/W}
!     WaterCooled,             !- Condenser Type
!     ,                        !- Priority
!     1,                       !- Sizing Factor
!     ,                        !- Minimum Part Load Ratio
!     1,                       !- Maximum Part Load Ratio
!     1,                       !- Optimum Part Load Ratio
!     0.25,                    !- Minimum Unloading Ratio
!     5;                       !- Leaving Chilled Water Lower Temperature Limit {C}
!
!
!
! HVACTemplate:Plant:Tower,
!     Tower,                   !- Name
!     SingleSpeed,             !- Tower Type
!     autosize,                !- High Speed Nominal Capacity {W}
!     autosize,                !- High Speed Fan Power {W}
!     autosize,                !- Low Speed Nominal Capacity {W}
!     autosize,                !- Low Speed Fan Power {W}
!     autosize,                !- Free Convection Capacity {W}
!     ,                        !- Priority
!     1;                       !- Sizing Factor
!
!
!
! HVACTemplate:Plant:HotWaterLoop,
!     heating loop,            !- Name
!     FanAvailSched,           !- Pump Schedule Name
!     Intermittent,            !- Pump Control Type
!     Default,                 !- Hot Water Plant Operation Scheme Type
!     ,                        !- Hot Water Plant Equipment Operation Schemes Name
!     ,                        !- Hot Water Setpoint Schedule Name
!     82,                      !- Hot Water Design Setpoint {C}
!     ConstantFlow,            !- Hot Water Pump Configuration
!     179352,                  !- Hot Water Pump Rated Head {Pa}
!     None,                    !- Hot Water Setpoint Reset Type
!     82.2,                    !- Hot Water Setpoint at Outdoor Dry-Bulb Low {C}
!     -6.7,                    !- Hot Water Reset Outdoor Dry-Bulb Low {C}
!     65.6,                    !- Hot Water Setpoint at Outdoor Dry-Bulb High {C}
!     10,                      !- Hot Water Reset Outdoor Dry-Bulb High {C}
!     SinglePump,              !- Hot Water Pump Type
!     Yes,                     !- Supply Side Bypass Pipe
!     Yes,                     !- Demand Side Bypass Pipe
!     Water,                   !- Fluid Type
!     11,                      !- Loop Design Delta Temperature {deltaC}
!     ,                        !- Maximum Outdoor Dry Bulb Temperature {C}
!     Sequential;              !- Load Distribution Scheme
!
!
!
! HVACTemplate:Plant:Boiler,
!     Boiler,                  !- Name
!     HotWaterBoiler,          !- Boiler Type
!     autosize,                !- Capacity {W}
!     0.8,                     !- Efficiency
!     NaturalGas,              !- Fuel Type
!     ,                        !- Priority
!     1,                       !- Sizing Factor
!     ,                        !- Minimum Part Load Ratio
!     1.1,                     !- Maximum Part Load Ratio
!     1,                       !- Optimum Part Load Ratio
!     100;                     !- Water Outlet Upper Temperature Limit {C}
Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1,                       !- Cooling Sizing Factor
    2;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Block1:Zone1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Block1:Zone1,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Block1:Zone1;   !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block2:Zone4,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Block2:Zone4,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Block2:Zone4;   !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block2:Zone6,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Block2:Zone6,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Block2:Zone6;   !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block2:Zone8,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Block2:Zone8,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Block2:Zone8;   !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block2:Zone2,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Block2:Zone2,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Block2:Zone2;   !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block2:Zone1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Block2:Zone1,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Block2:Zone1;   !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block3:Zone1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Block3:Zone1,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Block3:Zone1;   !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block2:North,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Block2:North,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Block2:North;   !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block2:West,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Block2:West,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Block2:West;    !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block2:East,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Block2:East,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Block2:East;    !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block2:South,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Block2:South,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Block2:South;   !- Design Specification Zone Air Distribution Object Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    DOAS system,             !- AirLoop Name
    VentilationRequirement,  !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    2,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.2,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.00924,                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.003,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    heating loop Hot Water Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    cooling loop Chilled Water Loop,  !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.22,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    cooling loop Condenser Water Loop,  !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Block1:Zone1 Thermostat, !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    zone control Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Block2:Zone4 Thermostat, !- Name
    Block2:Zone4,            !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    zone control Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Block2:Zone6 Thermostat, !- Name
    Block2:Zone6,            !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    zone control Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Block2:Zone8 Thermostat, !- Name
    Block2:Zone8,            !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    zone control Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Block2:Zone2 Thermostat, !- Name
    Block2:Zone2,            !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    zone control Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Block2:Zone1 Thermostat, !- Name
    Block2:Zone1,            !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    zone control Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Block3:Zone1 Thermostat, !- Name
    Block3:Zone1,            !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    zone control Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Block2:North Thermostat, !- Name
    Block2:North,            !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    zone control Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Block2:West Thermostat,  !- Name
    Block2:West,             !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    zone control Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Block2:East Thermostat,  !- Name
    Block2:East,             !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    zone control Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Block2:South Thermostat, !- Name
    Block2:South,            !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    zone control Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    zone control Dual SP Control,  !- Name
    Heating SP Sch,          !- Heating Setpoint Temperature Schedule Name
    Cooling SP Sch;          !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:FOURPIPEFANCOIL ===========

! Capacity Control Method was blank, defaulted to ConstantFanVariableFlow
ZoneHVAC:FourPipeFanCoil,
    Block1:Zone1 Fan Coil,   !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Block1:Zone1 Fan Coil Return,  !- Air Inlet Node Name
    Block1:Zone1 Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Block1:Zone1 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Block1:Zone1 Supply Fan, !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Block1:Zone1 Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Block1:Zone1 Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

! Capacity Control Method was blank, defaulted to ConstantFanVariableFlow
ZoneHVAC:FourPipeFanCoil,
    Block2:Zone4 Fan Coil,   !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Block2:Zone4 Fan Coil Return,  !- Air Inlet Node Name
    Block2:Zone4 Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Block2:Zone4 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Block2:Zone4 Supply Fan, !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Block2:Zone4 Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Block2:Zone4 Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

! Capacity Control Method was blank, defaulted to ConstantFanVariableFlow
ZoneHVAC:FourPipeFanCoil,
    Block2:Zone6 Fan Coil,   !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Block2:Zone6 Fan Coil Return,  !- Air Inlet Node Name
    Block2:Zone6 Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Block2:Zone6 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Block2:Zone6 Supply Fan, !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Block2:Zone6 Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Block2:Zone6 Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

! Capacity Control Method was blank, defaulted to ConstantFanVariableFlow
ZoneHVAC:FourPipeFanCoil,
    Block2:Zone8 Fan Coil,   !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Block2:Zone8 Fan Coil Return,  !- Air Inlet Node Name
    Block2:Zone8 Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Block2:Zone8 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Block2:Zone8 Supply Fan, !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Block2:Zone8 Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Block2:Zone8 Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

! Capacity Control Method was blank, defaulted to ConstantFanVariableFlow
ZoneHVAC:FourPipeFanCoil,
    Block2:Zone2 Fan Coil,   !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Block2:Zone2 Fan Coil Return,  !- Air Inlet Node Name
    Block2:Zone2 Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Block2:Zone2 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Block2:Zone2 Supply Fan, !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Block2:Zone2 Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Block2:Zone2 Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

! Capacity Control Method was blank, defaulted to ConstantFanVariableFlow
ZoneHVAC:FourPipeFanCoil,
    Block2:Zone1 Fan Coil,   !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Block2:Zone1 Fan Coil Return,  !- Air Inlet Node Name
    Block2:Zone1 Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Block2:Zone1 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Block2:Zone1 Supply Fan, !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Block2:Zone1 Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Block2:Zone1 Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

! Capacity Control Method was blank, defaulted to ConstantFanVariableFlow
ZoneHVAC:FourPipeFanCoil,
    Block3:Zone1 Fan Coil,   !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Block3:Zone1 Fan Coil Return,  !- Air Inlet Node Name
    Block3:Zone1 Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Block3:Zone1 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Block3:Zone1 Supply Fan, !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Block3:Zone1 Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Block3:Zone1 Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

! Capacity Control Method was blank, defaulted to CyclingFan
! Setting fan coil outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:FourPipeFanCoil,
    Block2:North Fan Coil,   !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Block2:North Fan Coil Return,  !- Air Inlet Node Name
    Block2:North Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Block2:North OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Block2:North Supply Fan, !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Block2:North Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Block2:North Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

! Capacity Control Method was blank, defaulted to CyclingFan
! Setting fan coil outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:FourPipeFanCoil,
    Block2:West Fan Coil,    !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Block2:West Fan Coil Return,  !- Air Inlet Node Name
    Block2:West Supply Inlet,!- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Block2:West OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Block2:West Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Block2:West Cooling Coil,!- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Block2:West Heating Coil,!- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

! Capacity Control Method was blank, defaulted to CyclingFan
! Setting fan coil outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:FourPipeFanCoil,
    Block2:East Fan Coil,    !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Block2:East Fan Coil Return,  !- Air Inlet Node Name
    Block2:East Supply Inlet,!- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Block2:East OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Block2:East Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Block2:East Cooling Coil,!- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Block2:East Heating Coil,!- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

! Capacity Control Method was blank, defaulted to CyclingFan
! Setting fan coil outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:FourPipeFanCoil,
    Block2:South Fan Coil,   !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Block2:South Fan Coil Return,  !- Air Inlet Node Name
    Block2:South Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Block2:South OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Block2:South Supply Fan, !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Block2:South Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Block2:South Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT ===========

AirTerminal:SingleDuct:VAV:NoReheat,
    Block2:North DOAS Air Terminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Block2:North DOAS Supply Inlet,  !- Air Outlet Node Name
    Block2:North Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    Block2:West DOAS Air Terminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Block2:West DOAS Supply Inlet,  !- Air Outlet Node Name
    Block2:West Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    Block2:East DOAS Air Terminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Block2:East DOAS Supply Inlet,  !- Air Outlet Node Name
    Block2:East Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    Block2:South DOAS Air Terminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Block2:South DOAS Supply Inlet,  !- Air Outlet Node Name
    Block2:South Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    Block2:North DOAS ATU,   !- Name
    Block2:North DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Block2:North DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Block2:West DOAS ATU,    !- Name
    Block2:West DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Block2:West DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Block2:East DOAS ATU,    !- Name
    Block2:East DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Block2:East DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Block2:South DOAS ATU,   !- Name
    Block2:South DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Block2:South DOAS Air Terminal;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Block1:Zone1 Equipment,  !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    Block1:Zone1 Fan Coil,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Block2:Zone4 Equipment,  !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    Block2:Zone4 Fan Coil,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Block2:Zone6 Equipment,  !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    Block2:Zone6 Fan Coil,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Block2:Zone8 Equipment,  !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    Block2:Zone8 Fan Coil,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Block2:Zone2 Equipment,  !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    Block2:Zone2 Fan Coil,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Block2:Zone1 Equipment,  !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    Block2:Zone1 Fan Coil,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Block3:Zone1 Equipment,  !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    Block3:Zone1 Fan Coil,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Block2:North Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Block2:North DOAS ATU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Block2:North Fan Coil,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Block2:West Equipment,   !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Block2:West DOAS ATU,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Block2:West Fan Coil,    !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Block2:East Equipment,   !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Block2:East DOAS ATU,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Block2:East Fan Coil,    !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Block2:South Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Block2:South DOAS ATU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Block2:South Fan Coil,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Block1:Zone1,            !- Zone Name
    Block1:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Zone1 Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    Block1:Zone1 Fan Coil Return,  !- Zone Air Exhaust Node or NodeList Name
    Block1:Zone1 Zone Air Node,  !- Zone Air Node Name
    Block1:Zone1 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Block2:Zone4,            !- Zone Name
    Block2:Zone4 Equipment,  !- Zone Conditioning Equipment List Name
    Block2:Zone4 Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    Block2:Zone4 Fan Coil Return,  !- Zone Air Exhaust Node or NodeList Name
    Block2:Zone4 Zone Air Node,  !- Zone Air Node Name
    Block2:Zone4 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Block2:Zone6,            !- Zone Name
    Block2:Zone6 Equipment,  !- Zone Conditioning Equipment List Name
    Block2:Zone6 Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    Block2:Zone6 Fan Coil Return,  !- Zone Air Exhaust Node or NodeList Name
    Block2:Zone6 Zone Air Node,  !- Zone Air Node Name
    Block2:Zone6 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Block2:Zone8,            !- Zone Name
    Block2:Zone8 Equipment,  !- Zone Conditioning Equipment List Name
    Block2:Zone8 Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    Block2:Zone8 Fan Coil Return,  !- Zone Air Exhaust Node or NodeList Name
    Block2:Zone8 Zone Air Node,  !- Zone Air Node Name
    Block2:Zone8 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Block2:Zone2,            !- Zone Name
    Block2:Zone2 Equipment,  !- Zone Conditioning Equipment List Name
    Block2:Zone2 Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    Block2:Zone2 Fan Coil Return,  !- Zone Air Exhaust Node or NodeList Name
    Block2:Zone2 Zone Air Node,  !- Zone Air Node Name
    Block2:Zone2 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Block2:Zone1,            !- Zone Name
    Block2:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    Block2:Zone1 Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    Block2:Zone1 Fan Coil Return,  !- Zone Air Exhaust Node or NodeList Name
    Block2:Zone1 Zone Air Node,  !- Zone Air Node Name
    Block2:Zone1 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Block3:Zone1,            !- Zone Name
    Block3:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    Block3:Zone1 Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    Block3:Zone1 Fan Coil Return,  !- Zone Air Exhaust Node or NodeList Name
    Block3:Zone1 Zone Air Node,  !- Zone Air Node Name
    Block3:Zone1 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Block2:North,            !- Zone Name
    Block2:North Equipment,  !- Zone Conditioning Equipment List Name
    Block2:North Inlets,     !- Zone Air Inlet Node or NodeList Name
    Block2:North Fan Coil Return,  !- Zone Air Exhaust Node or NodeList Name
    Block2:North Zone Air Node,  !- Zone Air Node Name
    Block2:North Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Block2:West,             !- Zone Name
    Block2:West Equipment,   !- Zone Conditioning Equipment List Name
    Block2:West Inlets,      !- Zone Air Inlet Node or NodeList Name
    Block2:West Fan Coil Return,  !- Zone Air Exhaust Node or NodeList Name
    Block2:West Zone Air Node,  !- Zone Air Node Name
    Block2:West Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Block2:East,             !- Zone Name
    Block2:East Equipment,   !- Zone Conditioning Equipment List Name
    Block2:East Inlets,      !- Zone Air Inlet Node or NodeList Name
    Block2:East Fan Coil Return,  !- Zone Air Exhaust Node or NodeList Name
    Block2:East Zone Air Node,  !- Zone Air Node Name
    Block2:East Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Block2:South,            !- Zone Name
    Block2:South Equipment,  !- Zone Conditioning Equipment List Name
    Block2:South Inlets,     !- Zone Air Inlet Node or NodeList Name
    Block2:South Fan Coil Return,  !- Zone Air Exhaust Node or NodeList Name
    Block2:South Zone Air Node,  !- Zone Air Node Name
    Block2:South Return Outlet;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

Fan:ConstantVolume,
    Block1:Zone1 Supply Fan, !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Block1:Zone1 Mixed Air Outlet,  !- Air Inlet Node Name
    Block1:Zone1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:ConstantVolume,
    Block2:Zone4 Supply Fan, !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Block2:Zone4 Mixed Air Outlet,  !- Air Inlet Node Name
    Block2:Zone4 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:ConstantVolume,
    Block2:Zone6 Supply Fan, !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Block2:Zone6 Mixed Air Outlet,  !- Air Inlet Node Name
    Block2:Zone6 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:ConstantVolume,
    Block2:Zone8 Supply Fan, !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Block2:Zone8 Mixed Air Outlet,  !- Air Inlet Node Name
    Block2:Zone8 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:ConstantVolume,
    Block2:Zone2 Supply Fan, !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Block2:Zone2 Mixed Air Outlet,  !- Air Inlet Node Name
    Block2:Zone2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:ConstantVolume,
    Block2:Zone1 Supply Fan, !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Block2:Zone1 Mixed Air Outlet,  !- Air Inlet Node Name
    Block2:Zone1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:ConstantVolume,
    Block3:Zone1 Supply Fan, !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Block3:Zone1 Mixed Air Outlet,  !- Air Inlet Node Name
    Block3:Zone1 Supply Fan Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    DOAS system Supply Fan,  !- Name
    FanAvailSched,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    1000,                    !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.0,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Power Coefficient 1
    0.0052080574,            !- Fan Power Coefficient 2
    1.1086242,               !- Fan Power Coefficient 3
    -0.11635563,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    DOAS system Heating Coil Outlet,  !- Air Inlet Node Name
    DOAS system Supply Fan Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    Block2:North Supply Fan, !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Block2:North Mixed Air Outlet,  !- Air Inlet Node Name
    Block2:North Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    Block2:West Supply Fan,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Block2:West Mixed Air Outlet,  !- Air Inlet Node Name
    Block2:West Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    Block2:East Supply Fan,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Block2:East Mixed Air Outlet,  !- Air Inlet Node Name
    Block2:East Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    Block2:South Supply Fan, !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Block2:South Mixed Air Outlet,  !- Air Inlet Node Name
    Block2:South Supply Fan Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

Coil:Cooling:Water,
    Block1:Zone1 Cooling Coil,  !- Name
    CoolAvailSch,            !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Zone1 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    Block1:Zone1 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    Block1:Zone1 Supply Fan Outlet,  !- Air Inlet Node Name
    Block1:Zone1 Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    Block2:Zone4 Cooling Coil,  !- Name
    CoolAvailSch,            !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Block2:Zone4 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    Block2:Zone4 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    Block2:Zone4 Supply Fan Outlet,  !- Air Inlet Node Name
    Block2:Zone4 Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    Block2:Zone6 Cooling Coil,  !- Name
    CoolAvailSch,            !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Block2:Zone6 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    Block2:Zone6 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    Block2:Zone6 Supply Fan Outlet,  !- Air Inlet Node Name
    Block2:Zone6 Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    Block2:Zone8 Cooling Coil,  !- Name
    CoolAvailSch,            !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Block2:Zone8 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    Block2:Zone8 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    Block2:Zone8 Supply Fan Outlet,  !- Air Inlet Node Name
    Block2:Zone8 Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    Block2:Zone2 Cooling Coil,  !- Name
    CoolAvailSch,            !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Block2:Zone2 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    Block2:Zone2 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    Block2:Zone2 Supply Fan Outlet,  !- Air Inlet Node Name
    Block2:Zone2 Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    Block2:Zone1 Cooling Coil,  !- Name
    CoolAvailSch,            !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Block2:Zone1 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    Block2:Zone1 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    Block2:Zone1 Supply Fan Outlet,  !- Air Inlet Node Name
    Block2:Zone1 Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    Block3:Zone1 Cooling Coil,  !- Name
    CoolAvailSch,            !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Block3:Zone1 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    Block3:Zone1 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    Block3:Zone1 Supply Fan Outlet,  !- Air Inlet Node Name
    Block3:Zone1 Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    Block2:North Cooling Coil,  !- Name
    CoolAvailSch,            !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Block2:North Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    Block2:North Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    Block2:North Supply Fan Outlet,  !- Air Inlet Node Name
    Block2:North Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    Block2:West Cooling Coil,!- Name
    CoolAvailSch,            !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Block2:West Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    Block2:West Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    Block2:West Supply Fan Outlet,  !- Air Inlet Node Name
    Block2:West Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    Block2:East Cooling Coil,!- Name
    CoolAvailSch,            !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Block2:East Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    Block2:East Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    Block2:East Supply Fan Outlet,  !- Air Inlet Node Name
    Block2:East Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    Block2:South Cooling Coil,  !- Name
    CoolAvailSch,            !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Block2:South Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    Block2:South Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    Block2:South Supply Fan Outlet,  !- Air Inlet Node Name
    Block2:South Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    DOAS system Cooling Coil,!- Name
    FanAvailSched,           !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    DOAS system Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    DOAS system Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    DOAS system Mixed Air Outlet,  !- Air Inlet Node Name
    DOAS system Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

Coil:Heating:Water,
    Block1:Zone1 Heating Coil,  !- Name
    HeatAvailSch,            !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Block1:Zone1 Heating Coil HW Inlet,  !- Water Inlet Node Name
    Block1:Zone1 Heating Coil HW Outlet,  !- Water Outlet Node Name
    Block1:Zone1 Cooling Coil Outlet,  !- Air Inlet Node Name
    Block1:Zone1 Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Block2:Zone4 Heating Coil,  !- Name
    HeatAvailSch,            !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Block2:Zone4 Heating Coil HW Inlet,  !- Water Inlet Node Name
    Block2:Zone4 Heating Coil HW Outlet,  !- Water Outlet Node Name
    Block2:Zone4 Cooling Coil Outlet,  !- Air Inlet Node Name
    Block2:Zone4 Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Block2:Zone6 Heating Coil,  !- Name
    HeatAvailSch,            !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Block2:Zone6 Heating Coil HW Inlet,  !- Water Inlet Node Name
    Block2:Zone6 Heating Coil HW Outlet,  !- Water Outlet Node Name
    Block2:Zone6 Cooling Coil Outlet,  !- Air Inlet Node Name
    Block2:Zone6 Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Block2:Zone8 Heating Coil,  !- Name
    HeatAvailSch,            !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Block2:Zone8 Heating Coil HW Inlet,  !- Water Inlet Node Name
    Block2:Zone8 Heating Coil HW Outlet,  !- Water Outlet Node Name
    Block2:Zone8 Cooling Coil Outlet,  !- Air Inlet Node Name
    Block2:Zone8 Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Block2:Zone2 Heating Coil,  !- Name
    HeatAvailSch,            !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Block2:Zone2 Heating Coil HW Inlet,  !- Water Inlet Node Name
    Block2:Zone2 Heating Coil HW Outlet,  !- Water Outlet Node Name
    Block2:Zone2 Cooling Coil Outlet,  !- Air Inlet Node Name
    Block2:Zone2 Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Block2:Zone1 Heating Coil,  !- Name
    HeatAvailSch,            !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Block2:Zone1 Heating Coil HW Inlet,  !- Water Inlet Node Name
    Block2:Zone1 Heating Coil HW Outlet,  !- Water Outlet Node Name
    Block2:Zone1 Cooling Coil Outlet,  !- Air Inlet Node Name
    Block2:Zone1 Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Block3:Zone1 Heating Coil,  !- Name
    HeatAvailSch,            !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Block3:Zone1 Heating Coil HW Inlet,  !- Water Inlet Node Name
    Block3:Zone1 Heating Coil HW Outlet,  !- Water Outlet Node Name
    Block3:Zone1 Cooling Coil Outlet,  !- Air Inlet Node Name
    Block3:Zone1 Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Block2:North Heating Coil,  !- Name
    HeatAvailSch,            !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Block2:North Heating Coil HW Inlet,  !- Water Inlet Node Name
    Block2:North Heating Coil HW Outlet,  !- Water Outlet Node Name
    Block2:North Cooling Coil Outlet,  !- Air Inlet Node Name
    Block2:North Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Block2:West Heating Coil,!- Name
    HeatAvailSch,            !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Block2:West Heating Coil HW Inlet,  !- Water Inlet Node Name
    Block2:West Heating Coil HW Outlet,  !- Water Outlet Node Name
    Block2:West Cooling Coil Outlet,  !- Air Inlet Node Name
    Block2:West Supply Inlet,!- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Block2:East Heating Coil,!- Name
    HeatAvailSch,            !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Block2:East Heating Coil HW Inlet,  !- Water Inlet Node Name
    Block2:East Heating Coil HW Outlet,  !- Water Outlet Node Name
    Block2:East Cooling Coil Outlet,  !- Air Inlet Node Name
    Block2:East Supply Inlet,!- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Block2:South Heating Coil,  !- Name
    HeatAvailSch,            !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Block2:South Heating Coil HW Inlet,  !- Water Inlet Node Name
    Block2:South Heating Coil HW Outlet,  !- Water Outlet Node Name
    Block2:South Cooling Coil Outlet,  !- Air Inlet Node Name
    Block2:South Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DOAS system Heating Coil,!- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DOAS system Heating Coil HW Inlet,  !- Water Inlet Node Name
    DOAS system Heating Coil HW Outlet,  !- Water Outlet Node Name
    DOAS system Cooling Coil Outlet,  !- Air Inlet Node Name
    DOAS system Heating Coil Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
    DOAS system Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    DOAS system Cooling Coil Outlet,  !- Sensor Node Name
    DOAS system Cooling Coil ChW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    DOAS system Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    DOAS system Heating Coil Outlet,  !- Sensor Node Name
    DOAS system Heating Coil HW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    DOAS system OA Controller,  !- Name
    DOAS system Relief Air Outlet,  !- Relief Air Outlet Node Name
    DOAS system Air Loop Inlet,  !- Return Air Node Name
    DOAS system Mixed Air Outlet,  !- Mixed Air Node Name
    DOAS system Outdoor Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum;     !- Minimum Limit Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    DOAS system Controllers, !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    DOAS system Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    DOAS system Heating Coil Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
    DOAS system OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    DOAS system OA Controller;  !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    DOAS system,             !- Name
    DOAS system Controllers, !- Controller List Name
    DOAS system Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DOAS system Branches,    !- Branch List Name
    ,                        !- Connector List Name
    DOAS system Air Loop Inlet,  !- Supply Side Inlet Node Name
    DOAS system Return Air Outlet,  !- Demand Side Outlet Node Name
    DOAS system Supply Path Inlet,  !- Demand Side Inlet Node Names
    DOAS system Supply Fan Outlet;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    DOAS system OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    DOAS system OA Mixing Box;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    DOAS system OA System,   !- Name
    DOAS system OA System Controllers,  !- Controller List Name
    DOAS system OA System Equipment,  !- Outdoor Air Equipment List Name
    DOAS system Availability Managers;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    Block1:Zone1 OA Mixing Box,  !- Name
    Block1:Zone1 Mixed Air Outlet,  !- Mixed Air Node Name
    Block1:Zone1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Block1:Zone1 Relief Air Outlet,  !- Relief Air Stream Node Name
    Block1:Zone1 Fan Coil Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Block2:Zone4 OA Mixing Box,  !- Name
    Block2:Zone4 Mixed Air Outlet,  !- Mixed Air Node Name
    Block2:Zone4 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Block2:Zone4 Relief Air Outlet,  !- Relief Air Stream Node Name
    Block2:Zone4 Fan Coil Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Block2:Zone6 OA Mixing Box,  !- Name
    Block2:Zone6 Mixed Air Outlet,  !- Mixed Air Node Name
    Block2:Zone6 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Block2:Zone6 Relief Air Outlet,  !- Relief Air Stream Node Name
    Block2:Zone6 Fan Coil Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Block2:Zone8 OA Mixing Box,  !- Name
    Block2:Zone8 Mixed Air Outlet,  !- Mixed Air Node Name
    Block2:Zone8 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Block2:Zone8 Relief Air Outlet,  !- Relief Air Stream Node Name
    Block2:Zone8 Fan Coil Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Block2:Zone2 OA Mixing Box,  !- Name
    Block2:Zone2 Mixed Air Outlet,  !- Mixed Air Node Name
    Block2:Zone2 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Block2:Zone2 Relief Air Outlet,  !- Relief Air Stream Node Name
    Block2:Zone2 Fan Coil Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Block2:Zone1 OA Mixing Box,  !- Name
    Block2:Zone1 Mixed Air Outlet,  !- Mixed Air Node Name
    Block2:Zone1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Block2:Zone1 Relief Air Outlet,  !- Relief Air Stream Node Name
    Block2:Zone1 Fan Coil Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Block3:Zone1 OA Mixing Box,  !- Name
    Block3:Zone1 Mixed Air Outlet,  !- Mixed Air Node Name
    Block3:Zone1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Block3:Zone1 Relief Air Outlet,  !- Relief Air Stream Node Name
    Block3:Zone1 Fan Coil Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Block2:North OA Mixing Box,  !- Name
    Block2:North Mixed Air Outlet,  !- Mixed Air Node Name
    Block2:North Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Block2:North Relief Air Outlet,  !- Relief Air Stream Node Name
    Block2:North Fan Coil Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Block2:West OA Mixing Box,  !- Name
    Block2:West Mixed Air Outlet,  !- Mixed Air Node Name
    Block2:West Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Block2:West Relief Air Outlet,  !- Relief Air Stream Node Name
    Block2:West Fan Coil Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Block2:East OA Mixing Box,  !- Name
    Block2:East Mixed Air Outlet,  !- Mixed Air Node Name
    Block2:East Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Block2:East Relief Air Outlet,  !- Relief Air Stream Node Name
    Block2:East Fan Coil Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Block2:South OA Mixing Box,  !- Name
    Block2:South Mixed Air Outlet,  !- Mixed Air Node Name
    Block2:South Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Block2:South Relief Air Outlet,  !- Relief Air Stream Node Name
    Block2:South Fan Coil Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    DOAS system OA Mixing Box,  !- Name
    DOAS system Mixed Air Outlet,  !- Mixed Air Node Name
    DOAS system Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    DOAS system Relief Air Outlet,  !- Relief Air Stream Node Name
    DOAS system Air Loop Inlet;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    DOAS system Zone Splitter,  !- Name
    DOAS system Supply Path Inlet,  !- Inlet Node Name
    Block2:North Zone Equip Inlet,  !- Outlet 1 Node Name
    Block2:West Zone Equip Inlet,  !- Outlet 2 Node Name
    Block2:East Zone Equip Inlet,  !- Outlet 3 Node Name
    Block2:South Zone Equip Inlet;  !- Outlet 4 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    DOAS system Supply Path, !- Name
    DOAS system Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DOAS system Zone Splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    DOAS system Zone Mixer,  !- Name
    DOAS system Return Air Outlet,  !- Outlet Node Name
    Block2:North Return Outlet,  !- Inlet 1 Node Name
    Block2:West Return Outlet,  !- Inlet 2 Node Name
    Block2:East Return Outlet,  !- Inlet 3 Node Name
    Block2:South Return Outlet;  !- Inlet 4 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    DOAS system Return Path, !- Name
    DOAS system Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    DOAS system Zone Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Block1:Zone1 Cooling Coil ChW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Block1:Zone1 Cooling Coil,  !- Component 1 Name
    Block1:Zone1 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    Block1:Zone1 Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Block1:Zone1 Heating Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Block1:Zone1 Heating Coil,  !- Component 1 Name
    Block1:Zone1 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    Block1:Zone1 Heating Coil HW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Block2:Zone4 Cooling Coil ChW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Block2:Zone4 Cooling Coil,  !- Component 1 Name
    Block2:Zone4 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    Block2:Zone4 Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Block2:Zone4 Heating Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Block2:Zone4 Heating Coil,  !- Component 1 Name
    Block2:Zone4 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    Block2:Zone4 Heating Coil HW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Block2:Zone6 Cooling Coil ChW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Block2:Zone6 Cooling Coil,  !- Component 1 Name
    Block2:Zone6 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    Block2:Zone6 Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Block2:Zone6 Heating Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Block2:Zone6 Heating Coil,  !- Component 1 Name
    Block2:Zone6 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    Block2:Zone6 Heating Coil HW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Block2:Zone8 Cooling Coil ChW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Block2:Zone8 Cooling Coil,  !- Component 1 Name
    Block2:Zone8 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    Block2:Zone8 Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Block2:Zone8 Heating Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Block2:Zone8 Heating Coil,  !- Component 1 Name
    Block2:Zone8 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    Block2:Zone8 Heating Coil HW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Block2:Zone2 Cooling Coil ChW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Block2:Zone2 Cooling Coil,  !- Component 1 Name
    Block2:Zone2 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    Block2:Zone2 Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Block2:Zone2 Heating Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Block2:Zone2 Heating Coil,  !- Component 1 Name
    Block2:Zone2 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    Block2:Zone2 Heating Coil HW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Block2:Zone1 Cooling Coil ChW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Block2:Zone1 Cooling Coil,  !- Component 1 Name
    Block2:Zone1 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    Block2:Zone1 Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Block2:Zone1 Heating Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Block2:Zone1 Heating Coil,  !- Component 1 Name
    Block2:Zone1 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    Block2:Zone1 Heating Coil HW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Block3:Zone1 Cooling Coil ChW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Block3:Zone1 Cooling Coil,  !- Component 1 Name
    Block3:Zone1 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    Block3:Zone1 Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Block3:Zone1 Heating Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Block3:Zone1 Heating Coil,  !- Component 1 Name
    Block3:Zone1 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    Block3:Zone1 Heating Coil HW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Block2:North Cooling Coil ChW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Block2:North Cooling Coil,  !- Component 1 Name
    Block2:North Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    Block2:North Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Block2:North Heating Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Block2:North Heating Coil,  !- Component 1 Name
    Block2:North Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    Block2:North Heating Coil HW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Block2:West Cooling Coil ChW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Block2:West Cooling Coil,!- Component 1 Name
    Block2:West Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    Block2:West Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Block2:West Heating Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Block2:West Heating Coil,!- Component 1 Name
    Block2:West Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    Block2:West Heating Coil HW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Block2:East Cooling Coil ChW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Block2:East Cooling Coil,!- Component 1 Name
    Block2:East Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    Block2:East Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Block2:East Heating Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Block2:East Heating Coil,!- Component 1 Name
    Block2:East Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    Block2:East Heating Coil HW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Block2:South Cooling Coil ChW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Block2:South Cooling Coil,  !- Component 1 Name
    Block2:South Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    Block2:South Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Block2:South Heating Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Block2:South Heating Coil,  !- Component 1 Name
    Block2:South Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    Block2:South Heating Coil HW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    DOAS system Main Branch, !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    DOAS system OA System,   !- Component 1 Name
    DOAS system Air Loop Inlet,  !- Component 1 Inlet Node Name
    DOAS system Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    DOAS system Cooling Coil,!- Component 2 Name
    DOAS system Mixed Air Outlet,  !- Component 2 Inlet Node Name
    DOAS system Cooling Coil Outlet,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    DOAS system Heating Coil,!- Component 3 Name
    DOAS system Cooling Coil Outlet,  !- Component 3 Inlet Node Name
    DOAS system Heating Coil Outlet,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    DOAS system Supply Fan,  !- Component 4 Name
    DOAS system Heating Coil Outlet,  !- Component 4 Inlet Node Name
    DOAS system Supply Fan Outlet,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

Branch,
    DOAS system Cooling Coil ChW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    DOAS system Cooling Coil,!- Component 1 Name
    DOAS system Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    DOAS system Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    DOAS system Heating Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS system Heating Coil,!- Component 1 Name
    DOAS system Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    DOAS system Heating Coil HW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Boiler HW Branch,        !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler,                  !- Component 1 Name
    Boiler HW Inlet,         !- Component 1 Inlet Node Name
    Boiler HW Outlet,        !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Chiller ChW Branch,      !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller,                 !- Component 1 Name
    Chiller ChW Inlet,       !- Component 1 Inlet Node Name
    Chiller ChW Outlet,      !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Chiller CndW Branch,     !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller,                 !- Component 1 Name
    Chiller Cnd Inlet,       !- Component 1 Inlet Node Name
    Chiller Cnd Outlet,      !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Tower CndW Branch,       !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Tower,                   !- Component 1 Name
    Tower CndW Inlet,        !- Component 1 Inlet Node Name
    Tower CndW Outlet,       !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    heating loop HW Supply Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    heating loop HW Supply Side Bypass Pipe,  !- Component 1 Name
    heating loop HW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    heating loop HW Supply Bypass Outlet,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    heating loop HW Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    heating loop HW Supply Pump,  !- Component 1 Name
    heating loop HW Supply Inlet,  !- Component 1 Inlet Node Name
    heating loop HW Pump Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    heating loop HW Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    heating loop HW Supply Outlet Pipe,  !- Component 1 Name
    heating loop HW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    heating loop HW Supply Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    heating loop HW Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    heating loop HW Demand Inlet Pipe,  !- Component 1 Name
    heating loop HW Demand Inlet,  !- Component 1 Inlet Node Name
    heating loop HW Demand Inlet Pipe Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    heating loop HW Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    heating loop HW Demand Side Bypass Pipe,  !- Component 1 Name
    heating loop HW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    heating loop HW Demand Bypass Outlet,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    heating loop HW Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    heating loop HW Demand Outlet Pipe,  !- Component 1 Name
    heating loop HW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    heating loop HW Demand Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    cooling loop ChW Supply Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    cooling loop ChW Supply Side Bypass Pipe,  !- Component 1 Name
    cooling loop ChW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    cooling loop ChW Supply Bypass Outlet,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    cooling loop ChW Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    cooling loop ChW Supply Pump,  !- Component 1 Name
    cooling loop ChW Supply Inlet,  !- Component 1 Inlet Node Name
    cooling loop ChW Pump Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    cooling loop ChW Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    cooling loop ChW Supply Outlet Pipe,  !- Component 1 Name
    cooling loop ChW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    cooling loop ChW Supply Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    cooling loop ChW Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    cooling loop ChW Demand Inlet Pipe,  !- Component 1 Name
    cooling loop ChW Demand Inlet,  !- Component 1 Inlet Node Name
    cooling loop ChW Demand Inlet Pipe Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    cooling loop ChW Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    cooling loop ChW Demand Side Bypass Pipe,  !- Component 1 Name
    cooling loop ChW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    cooling loop ChW Demand Bypass Outlet,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    cooling loop ChW Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    cooling loop ChW Demand Outlet Pipe,  !- Component 1 Name
    cooling loop ChW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    cooling loop ChW Demand Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    cooling loop CndW Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    cooling loop CndW Supply Pump,  !- Component 1 Name
    cooling loop CndW Supply Inlet,  !- Component 1 Inlet Node Name
    cooling loop CndW Pump Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    cooling loop CndW Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    cooling loop CndW Supply Outlet Pipe,  !- Component 1 Name
    cooling loop CndW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    cooling loop CndW Supply Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    cooling loop CndW Supply Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    cooling loop CndW Supply Side Bypass Pipe,  !- Component 1 Name
    cooling loop CndW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    cooling loop CndW Supply Bypass Outlet,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    cooling loop CndW Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    cooling loop CndW Demand Inlet Pipe,  !- Component 1 Name
    cooling loop CndW Demand Inlet,  !- Component 1 Inlet Node Name
    cooling loop CndW Demand Inlet Pipe Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    cooling loop CndW Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    cooling loop CndW Demand Side Bypass Pipe,  !- Component 1 Name
    cooling loop CndW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    cooling loop CndW Demand Bypass Outlet,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    cooling loop CndW Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    cooling loop CndW Demand Outlet Pipe,  !- Component 1 Name
    cooling loop CndW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    cooling loop CndW Demand Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    DOAS system Branches,    !- Name
    DOAS system Main Branch; !- Branch 1 Name

BranchList,
    heating loop HW Supply Side Branches,  !- Name
    heating loop HW Supply Inlet Branch,  !- Branch 1 Name
    Boiler HW Branch,        !- Branch 2 Name
    heating loop HW Supply Bypass Branch,  !- Branch 3 Name
    heating loop HW Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    heating loop HW Demand Side Branches,  !- Name
    heating loop HW Demand Inlet Branch,  !- Branch 1 Name
    Block1:Zone1 Heating Coil HW Branch,  !- Branch 2 Name
    Block2:Zone4 Heating Coil HW Branch,  !- Branch 3 Name
    Block2:Zone6 Heating Coil HW Branch,  !- Branch 4 Name
    Block2:Zone8 Heating Coil HW Branch,  !- Branch 5 Name
    Block2:Zone2 Heating Coil HW Branch,  !- Branch 6 Name
    Block2:Zone1 Heating Coil HW Branch,  !- Branch 7 Name
    Block3:Zone1 Heating Coil HW Branch,  !- Branch 8 Name
    Block2:North Heating Coil HW Branch,  !- Branch 9 Name
    Block2:West Heating Coil HW Branch,  !- Branch 10 Name
    Block2:East Heating Coil HW Branch,  !- Branch 11 Name
    Block2:South Heating Coil HW Branch,  !- Branch 12 Name
    DOAS system Heating Coil HW Branch,  !- Branch 13 Name
    heating loop HW Demand Bypass Branch,  !- Branch 14 Name
    heating loop HW Demand Outlet Branch;  !- Branch 15 Name

BranchList,
    cooling loop ChW Supply Side Branches,  !- Name
    cooling loop ChW Supply Inlet Branch,  !- Branch 1 Name
    Chiller ChW Branch,      !- Branch 2 Name
    cooling loop ChW Supply Bypass Branch,  !- Branch 3 Name
    cooling loop ChW Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    cooling loop ChW Demand Side Branches,  !- Name
    cooling loop ChW Demand Inlet Branch,  !- Branch 1 Name
    Block1:Zone1 Cooling Coil ChW Branch,  !- Branch 2 Name
    Block2:Zone4 Cooling Coil ChW Branch,  !- Branch 3 Name
    Block2:Zone6 Cooling Coil ChW Branch,  !- Branch 4 Name
    Block2:Zone8 Cooling Coil ChW Branch,  !- Branch 5 Name
    Block2:Zone2 Cooling Coil ChW Branch,  !- Branch 6 Name
    Block2:Zone1 Cooling Coil ChW Branch,  !- Branch 7 Name
    Block3:Zone1 Cooling Coil ChW Branch,  !- Branch 8 Name
    Block2:North Cooling Coil ChW Branch,  !- Branch 9 Name
    Block2:West Cooling Coil ChW Branch,  !- Branch 10 Name
    Block2:East Cooling Coil ChW Branch,  !- Branch 11 Name
    Block2:South Cooling Coil ChW Branch,  !- Branch 12 Name
    DOAS system Cooling Coil ChW Branch,  !- Branch 13 Name
    cooling loop ChW Demand Bypass Branch,  !- Branch 14 Name
    cooling loop ChW Demand Outlet Branch;  !- Branch 15 Name

BranchList,
    cooling loop CndW Supply Side Branches,  !- Name
    cooling loop CndW Supply Inlet Branch,  !- Branch 1 Name
    Tower CndW Branch,       !- Branch 2 Name
    cooling loop CndW Supply Bypass Branch,  !- Branch 3 Name
    cooling loop CndW Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    cooling loop CndW Demand Side Branches,  !- Name
    cooling loop CndW Demand Inlet Branch,  !- Branch 1 Name
    Chiller CndW Branch,     !- Branch 2 Name
    cooling loop CndW Demand Bypass Branch,  !- Branch 3 Name
    cooling loop CndW Demand Outlet Branch;  !- Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    heating loop HW Supply Splitter,  !- Name
    heating loop HW Supply Inlet Branch,  !- Inlet Branch Name
    Boiler HW Branch,        !- Outlet Branch 1 Name
    heating loop HW Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    heating loop HW Demand Splitter,  !- Name
    heating loop HW Demand Inlet Branch,  !- Inlet Branch Name
    heating loop HW Demand Bypass Branch,  !- Outlet Branch 1 Name
    Block1:Zone1 Heating Coil HW Branch,  !- Outlet Branch 2 Name
    Block2:Zone4 Heating Coil HW Branch,  !- Outlet Branch 3 Name
    Block2:Zone6 Heating Coil HW Branch,  !- Outlet Branch 4 Name
    Block2:Zone8 Heating Coil HW Branch,  !- Outlet Branch 5 Name
    Block2:Zone2 Heating Coil HW Branch,  !- Outlet Branch 6 Name
    Block2:Zone1 Heating Coil HW Branch,  !- Outlet Branch 7 Name
    Block3:Zone1 Heating Coil HW Branch,  !- Outlet Branch 8 Name
    Block2:North Heating Coil HW Branch,  !- Outlet Branch 9 Name
    Block2:West Heating Coil HW Branch,  !- Outlet Branch 10 Name
    Block2:East Heating Coil HW Branch,  !- Outlet Branch 11 Name
    Block2:South Heating Coil HW Branch,  !- Outlet Branch 12 Name
    DOAS system Heating Coil HW Branch;  !- Outlet Branch 13 Name

Connector:Splitter,
    cooling loop ChW Supply Splitter,  !- Name
    cooling loop ChW Supply Inlet Branch,  !- Inlet Branch Name
    cooling loop ChW Supply Bypass Branch,  !- Outlet Branch 1 Name
    Chiller ChW Branch;      !- Outlet Branch 2 Name

Connector:Splitter,
    cooling loop ChW Demand Splitter,  !- Name
    cooling loop ChW Demand Inlet Branch,  !- Inlet Branch Name
    cooling loop ChW Demand Bypass Branch,  !- Outlet Branch 1 Name
    Block1:Zone1 Cooling Coil ChW Branch,  !- Outlet Branch 2 Name
    Block2:Zone4 Cooling Coil ChW Branch,  !- Outlet Branch 3 Name
    Block2:Zone6 Cooling Coil ChW Branch,  !- Outlet Branch 4 Name
    Block2:Zone8 Cooling Coil ChW Branch,  !- Outlet Branch 5 Name
    Block2:Zone2 Cooling Coil ChW Branch,  !- Outlet Branch 6 Name
    Block2:Zone1 Cooling Coil ChW Branch,  !- Outlet Branch 7 Name
    Block3:Zone1 Cooling Coil ChW Branch,  !- Outlet Branch 8 Name
    Block2:North Cooling Coil ChW Branch,  !- Outlet Branch 9 Name
    Block2:West Cooling Coil ChW Branch,  !- Outlet Branch 10 Name
    Block2:East Cooling Coil ChW Branch,  !- Outlet Branch 11 Name
    Block2:South Cooling Coil ChW Branch,  !- Outlet Branch 12 Name
    DOAS system Cooling Coil ChW Branch;  !- Outlet Branch 13 Name

Connector:Splitter,
    cooling loop CndW Supply Splitter,  !- Name
    cooling loop CndW Supply Inlet Branch,  !- Inlet Branch Name
    cooling loop CndW Supply Bypass Branch,  !- Outlet Branch 1 Name
    Tower CndW Branch;       !- Outlet Branch 2 Name

Connector:Splitter,
    cooling loop CndW Demand Splitter,  !- Name
    cooling loop CndW Demand Inlet Branch,  !- Inlet Branch Name
    cooling loop CndW Demand Bypass Branch,  !- Outlet Branch 1 Name
    Chiller CndW Branch;     !- Outlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    heating loop HW Supply Mixer,  !- Name
    heating loop HW Supply Outlet Branch,  !- Outlet Branch Name
    Boiler HW Branch,        !- Inlet Branch 1 Name
    heating loop HW Supply Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    heating loop HW Demand Mixer,  !- Name
    heating loop HW Demand Outlet Branch,  !- Outlet Branch Name
    heating loop HW Demand Bypass Branch,  !- Inlet Branch 1 Name
    Block1:Zone1 Heating Coil HW Branch,  !- Inlet Branch 2 Name
    Block2:Zone4 Heating Coil HW Branch,  !- Inlet Branch 3 Name
    Block2:Zone6 Heating Coil HW Branch,  !- Inlet Branch 4 Name
    Block2:Zone8 Heating Coil HW Branch,  !- Inlet Branch 5 Name
    Block2:Zone2 Heating Coil HW Branch,  !- Inlet Branch 6 Name
    Block2:Zone1 Heating Coil HW Branch,  !- Inlet Branch 7 Name
    Block3:Zone1 Heating Coil HW Branch,  !- Inlet Branch 8 Name
    Block2:North Heating Coil HW Branch,  !- Inlet Branch 9 Name
    Block2:West Heating Coil HW Branch,  !- Inlet Branch 10 Name
    Block2:East Heating Coil HW Branch,  !- Inlet Branch 11 Name
    Block2:South Heating Coil HW Branch,  !- Inlet Branch 12 Name
    DOAS system Heating Coil HW Branch;  !- Inlet Branch 13 Name

Connector:Mixer,
    cooling loop ChW Supply Mixer,  !- Name
    cooling loop ChW Supply Outlet Branch,  !- Outlet Branch Name
    cooling loop ChW Supply Bypass Branch,  !- Inlet Branch 1 Name
    Chiller ChW Branch;      !- Inlet Branch 2 Name

Connector:Mixer,
    cooling loop ChW Demand Mixer,  !- Name
    cooling loop ChW Demand Outlet Branch,  !- Outlet Branch Name
    cooling loop ChW Demand Bypass Branch,  !- Inlet Branch 1 Name
    Block1:Zone1 Cooling Coil ChW Branch,  !- Inlet Branch 2 Name
    Block2:Zone4 Cooling Coil ChW Branch,  !- Inlet Branch 3 Name
    Block2:Zone6 Cooling Coil ChW Branch,  !- Inlet Branch 4 Name
    Block2:Zone8 Cooling Coil ChW Branch,  !- Inlet Branch 5 Name
    Block2:Zone2 Cooling Coil ChW Branch,  !- Inlet Branch 6 Name
    Block2:Zone1 Cooling Coil ChW Branch,  !- Inlet Branch 7 Name
    Block3:Zone1 Cooling Coil ChW Branch,  !- Inlet Branch 8 Name
    Block2:North Cooling Coil ChW Branch,  !- Inlet Branch 9 Name
    Block2:West Cooling Coil ChW Branch,  !- Inlet Branch 10 Name
    Block2:East Cooling Coil ChW Branch,  !- Inlet Branch 11 Name
    Block2:South Cooling Coil ChW Branch,  !- Inlet Branch 12 Name
    DOAS system Cooling Coil ChW Branch;  !- Inlet Branch 13 Name

Connector:Mixer,
    cooling loop CndW Supply Mixer,  !- Name
    cooling loop CndW Supply Outlet Branch,  !- Outlet Branch Name
    cooling loop CndW Supply Bypass Branch,  !- Inlet Branch 1 Name
    Tower CndW Branch;       !- Inlet Branch 2 Name

Connector:Mixer,
    cooling loop CndW Demand Mixer,  !- Name
    cooling loop CndW Demand Outlet Branch,  !- Outlet Branch Name
    cooling loop CndW Demand Bypass Branch,  !- Inlet Branch 1 Name
    Chiller CndW Branch;     !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    heating loop HW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    heating loop HW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    heating loop HW Supply Mixer;  !- Connector 2 Name

ConnectorList,
    heating loop HW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    heating loop HW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    heating loop HW Demand Mixer;  !- Connector 2 Name

ConnectorList,
    cooling loop ChW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    cooling loop ChW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    cooling loop ChW Supply Mixer;  !- Connector 2 Name

ConnectorList,
    cooling loop ChW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    cooling loop ChW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    cooling loop ChW Demand Mixer;  !- Connector 2 Name

ConnectorList,
    cooling loop CndW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    cooling loop CndW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    cooling loop CndW Supply Mixer;  !- Connector 2 Name

ConnectorList,
    cooling loop CndW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    cooling loop CndW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    cooling loop CndW Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Block2:North Inlets,     !- Name
    Block2:North Supply Inlet,  !- Node 1 Name
    Block2:North DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    Block2:West Inlets,      !- Name
    Block2:West Supply Inlet,!- Node 1 Name
    Block2:West DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    Block2:East Inlets,      !- Name
    Block2:East Supply Inlet,!- Node 1 Name
    Block2:East DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    Block2:South Inlets,     !- Name
    Block2:South Supply Inlet,  !- Node 1 Name
    Block2:South DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    DOAS system Cooling Setpoint Nodes,  !- Name
    DOAS system Cooling Coil Outlet;  !- Node 1 Name

NodeList,
    heating loop HW Supply Setpoint Nodes,  !- Name
    Boiler HW Outlet,        !- Node 1 Name
    heating loop HW Supply Outlet;  !- Node 2 Name

NodeList,
    cooling loop ChW Supply Setpoint Nodes,  !- Name
    Chiller ChW Outlet,      !- Node 1 Name
    cooling loop ChW Supply Outlet;  !- Node 2 Name

NodeList,
    cooling loop CndW Supply Setpoint Nodes,  !- Name
    Tower CndW Outlet,       !- Node 1 Name
    cooling loop CndW Supply Outlet;  !- Node 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Tower Cooling Tower Outdoor Air Inlet Node,  !- Name
    -1;                      !- Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    Block1:Zone1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Block2:Zone4 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Block2:Zone6 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Block2:Zone8 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Block2:Zone2 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Block2:Zone1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Block3:Zone1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Block2:North Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Block2:West Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Block2:East Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Block2:South Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    DOAS system Outdoor Air Inlet;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    heating loop HW Supply Side Bypass Pipe,  !- Name
    heating loop HW Supply Bypass Inlet,  !- Inlet Node Name
    heating loop HW Supply Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    heating loop HW Supply Outlet Pipe,  !- Name
    heating loop HW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    heating loop HW Supply Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    heating loop HW Demand Inlet Pipe,  !- Name
    heating loop HW Demand Inlet,  !- Inlet Node Name
    heating loop HW Demand Inlet Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    heating loop HW Demand Side Bypass Pipe,  !- Name
    heating loop HW Demand Bypass Inlet,  !- Inlet Node Name
    heating loop HW Demand Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    heating loop HW Demand Outlet Pipe,  !- Name
    heating loop HW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    heating loop HW Demand Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    cooling loop ChW Supply Side Bypass Pipe,  !- Name
    cooling loop ChW Supply Bypass Inlet,  !- Inlet Node Name
    cooling loop ChW Supply Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    cooling loop ChW Supply Outlet Pipe,  !- Name
    cooling loop ChW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    cooling loop ChW Supply Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    cooling loop ChW Demand Inlet Pipe,  !- Name
    cooling loop ChW Demand Inlet,  !- Inlet Node Name
    cooling loop ChW Demand Inlet Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    cooling loop ChW Demand Side Bypass Pipe,  !- Name
    cooling loop ChW Demand Bypass Inlet,  !- Inlet Node Name
    cooling loop ChW Demand Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    cooling loop ChW Demand Outlet Pipe,  !- Name
    cooling loop ChW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    cooling loop ChW Demand Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    cooling loop CndW Supply Outlet Pipe,  !- Name
    cooling loop CndW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    cooling loop CndW Supply Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    cooling loop CndW Supply Side Bypass Pipe,  !- Name
    cooling loop CndW Supply Bypass Inlet,  !- Inlet Node Name
    cooling loop CndW Supply Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    cooling loop CndW Demand Inlet Pipe,  !- Name
    cooling loop CndW Demand Inlet,  !- Inlet Node Name
    cooling loop CndW Demand Inlet Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    cooling loop CndW Demand Side Bypass Pipe,  !- Name
    cooling loop CndW Demand Bypass Inlet,  !- Inlet Node Name
    cooling loop CndW Demand Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    cooling loop CndW Demand Outlet Pipe,  !- Name
    cooling loop CndW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    cooling loop CndW Demand Outlet;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

! Pump part load coefficients are linear to represent condenser pumps dedicated to each chiller.
Pump:VariableSpeed,
    cooling loop CndW Supply Pump,  !- Name
    cooling loop CndW Supply Inlet,  !- Inlet Node Name
    cooling loop CndW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0,                       !- Coefficient 2 of the Part Load Performance Curve
    1,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    FanAvailSched;           !- Pump Flow Rate Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    heating loop HW Supply Pump,  !- Name
    heating loop HW Supply Inlet,  !- Inlet Node Name
    heating loop HW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    FanAvailSched;           !- Pump Flow Rate Schedule Name

Pump:ConstantSpeed,
    cooling loop ChW Supply Pump,  !- Name
    cooling loop ChW Supply Inlet,  !- Inlet Node Name
    cooling loop ChW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    FanAvailSched;           !- Pump Flow Rate Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,
    Boiler,                  !- Name
    NaturalGas,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Boiler Efficiency Curve, !- Normalized Boiler Efficiency Curve Name
    81,                      !- Design Water Outlet Temperature {C}
    autosize,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.1,                     !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Boiler HW Inlet,         !- Boiler Water Inlet Node Name
    Boiler HW Outlet,        !- Boiler Water Outlet Node Name
    100,                     !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow,            !- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1;                       !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:EIR ===========

Chiller:Electric:EIR,
    Chiller,                 !- Name
    autosize,                !- Reference Capacity {W}
    4.5,                     !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    Chiller CentCapFT,       !- Cooling Capacity Function of Temperature Curve Name
    Chiller CentEIRFT,       !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Chiller CentEIRFPLR,     !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.0,                     !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Chiller ChW Inlet,       !- Chilled Water Inlet Node Name
    Chiller ChW Outlet,      !- Chilled Water Outlet Node Name
    Chiller Cnd Inlet,       !- Condenser Inlet Node Name
    Chiller Cnd Outlet,      !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0,                       !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1;                       !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: COOLINGTOWER:SINGLESPEED ===========

CoolingTower:SingleSpeed,
    Tower,                   !- Name
    Tower CndW Inlet,        !- Water Inlet Node Name
    Tower CndW Outlet,       !- Water Outlet Node Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Fan Power {W}
    autosize,                !- Design U-Factor Times Area Value {W/K}
    autocalculate,           !- Free Convection Air Flow Rate {m3/s}
    ,                        !- Free Convection Air Flow Rate Sizing Factor
    autocalculate,           !- Free Convection U-Factor Times Area Value {W/K}
    ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    autocalculate,           !- Free Convection Capacity {W}
    ,                        !- Free Convection Nominal Capacity Sizing Factor
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    ,                        !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    Tower Cooling Tower Outdoor Air Inlet Node,  !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    ,                        !- Number of Cells
    ,                        !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1;                       !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    heating loop Hot Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    heating loop Operation,  !- Plant Equipment Operation Scheme Name
    heating loop HW Supply Outlet,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    heating loop HW Supply Inlet,  !- Plant Side Inlet Node Name
    heating loop HW Supply Outlet,  !- Plant Side Outlet Node Name
    heating loop HW Supply Side Branches,  !- Plant Side Branch List Name
    heating loop HW Supply Side Connectors,  !- Plant Side Connector List Name
    heating loop HW Demand Inlet,  !- Demand Side Inlet Node Name
    heating loop HW Demand Outlet,  !- Demand Side Outlet Node Name
    heating loop HW Demand Side Branches,  !- Demand Side Branch List Name
    heating loop HW Demand Side Connectors,  !- Demand Side Connector List Name
    Sequential,              !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

PlantLoop,
    cooling loop Chilled Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    cooling loop Chiller Operation,  !- Plant Equipment Operation Scheme Name
    cooling loop ChW Supply Outlet,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    cooling loop ChW Supply Inlet,  !- Plant Side Inlet Node Name
    cooling loop ChW Supply Outlet,  !- Plant Side Outlet Node Name
    cooling loop ChW Supply Side Branches,  !- Plant Side Branch List Name
    cooling loop ChW Supply Side Connectors,  !- Plant Side Connector List Name
    cooling loop ChW Demand Inlet,  !- Demand Side Inlet Node Name
    cooling loop ChW Demand Outlet,  !- Demand Side Outlet Node Name
    cooling loop ChW Demand Side Branches,  !- Demand Side Branch List Name
    cooling loop ChW Demand Side Connectors,  !- Demand Side Connector List Name
    Sequential,              !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation


!-   ===========  ALL OBJECTS IN CLASS: CONDENSERLOOP ===========

CondenserLoop,
    cooling loop Condenser Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    cooling loop Condenser Operation,  !- Condenser Equipment Operation Scheme Name
    cooling loop CndW Supply Outlet,  !- Condenser Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Condenser Loop Volume {m3}
    cooling loop CndW Supply Inlet,  !- Condenser Side Inlet Node Name
    cooling loop CndW Supply Outlet,  !- Condenser Side Outlet Node Name
    cooling loop CndW Supply Side Branches,  !- Condenser Side Branch List Name
    cooling loop CndW Supply Side Connectors,  !- Condenser Side Connector List Name
    cooling loop CndW Demand Inlet,  !- Demand Side Inlet Node Name
    cooling loop CndW Demand Outlet,  !- Demand Side Outlet Node Name
    cooling loop CndW Demand Side Branches,  !- Condenser Demand Side Branch List Name
    cooling loop CndW Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    Sequential;              !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    heating loop All Equipment,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler;                  !- Equipment 1 Name

PlantEquipmentList,
    cooling loop All Chillers,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Chiller;                 !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTLIST ===========

CondenserEquipmentList,
    cooling loop All Condensers,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Tower;                   !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    cooling loop Chiller Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    cooling loop All Chillers;  !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    cooling loop Condenser Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    cooling loop All Condensers;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    heating loop Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    heating loop All Equipment;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    heating loop Operation,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    heating loop Operation All Hours,  !- Control Scheme 1 Name
    HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    cooling loop Chiller Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    cooling loop Chiller Operation All Hours,  !- Control Scheme 1 Name
    HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTOPERATIONSCHEMES ===========

CondenserEquipmentOperationSchemes,
    cooling loop Condenser Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    cooling loop Condenser Operation All Hours,  !- Control Scheme 1 Name
    HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    DOAS system Availability,!- Name
    FanAvailSched;           !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    DOAS system Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DOAS system Availability;!- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    DOAS system Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 12.8,!- Schedule Name
    DOAS system Supply Fan Outlet;  !- Setpoint Node or NodeList Name

! NOTE:  Heating supply air setpoint is placed on Supply Path Inlet node to allow separate heating and cooling setpoints.
! SetpointManager:MixedAir <system name> Heating Coil Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating Coil Outlet
SetpointManager:Scheduled,
    DOAS system Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 12.2,!- Schedule Name
    DOAS system Supply Path Inlet;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    heating loop HW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 82,  !- Schedule Name
    heating loop HW Supply Setpoint Nodes;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    cooling loop ChW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 7.22,!- Schedule Name
    cooling loop ChW Supply Setpoint Nodes;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    cooling loop CndW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 29.4,!- Schedule Name
    cooling loop CndW Supply Setpoint Nodes;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    DOAS system Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS system Supply Fan Outlet,  !- Reference Setpoint Node Name
    DOAS system Heating Coil Outlet,  !- Fan Inlet Node Name
    DOAS system Supply Fan Outlet,  !- Fan Outlet Node Name
    DOAS system Cooling Setpoint Nodes;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    DOAS system Heating Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS system Supply Path Inlet,  !- Reference Setpoint Node Name
    DOAS system Heating Coil Outlet,  !- Fan Inlet Node Name
    DOAS system Supply Fan Outlet,  !- Fan Outlet Node Name
    DOAS system Heating Coil Outlet;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    Boiler Efficiency Curve, !- Name
    0.97,                    !- Coefficient1 Constant
    0.0633,                  !- Coefficient2 x
    -0.0333,                 !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve for open or hermetic water-cooled centrifugal chillers
! Same as DOE-2.1E HERM-CENT-EIR-FPLR (EIRPLR3) and OPEN-CENT-EIR-FPLR (EIRPLR1)
Curve:Quadratic,
    Chiller CentEIRFPLR,     !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

! Cooling Capacity Function of Temperature Curve for open or hermetic water-cooled centrifugal chillers
! Same as DOE-2.1E HERM-CENT-CAP-FT (CCAPT3) and OPEN-CENT-CAP-FT (CCAPT1)
Curve:Biquadratic,
    Chiller CentCapFT,       !- Name
    0.257896,                !- Coefficient1 Constant
    0.0389016,               !- Coefficient2 x
    -0.00021708,             !- Coefficient3 x**2
    0.0468684,               !- Coefficient4 y
    -0.00094284,             !- Coefficient5 y**2
    -0.00034344,             !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

! Energy Input to Cooling Output Ratio Function of Temperature Curve for open or hermetic water-cooled centrifugal chillers
! Same as DOE-2.1E HERM-CENT-EIR-FT (EIRT3) and OPEN-CENT-EIR-FT (EIRT1)
Curve:Biquadratic,
    Chiller CentEIRFT,       !- Name
    0.933884,                !- Coefficient1 Constant
    -0.058212,               !- Coefficient2 x
    0.00450036,              !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.001215,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    Triangulate3DFace;       !- Report Specifications 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Construction;            !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.5,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.5;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Cooling Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Coil Total Cooling Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Coil Fan Electric Power,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electric Power,      !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Heating Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Coil Heating Rate,   !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:HVAC,        !- Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Cooling:Electricity,     !- Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

